FAULT STUDY REPORT

ALL-Node Fault Currents

Bus                     Node 1  X/R        Node 2  X/R        Node 3  X/R   ...  (Amps)

"BARRA100",            669810,   6.5,     669810,   6.5,     669810,   6.5
"BUS132",                7216,   4.9,       7216,   4.9,       7216,   4.9
"INICIO_AGF",            7215,   4.9,       7215,   4.9,       7215,   4.9
"CD_34E0508",            6511,   3.5,       6511,   3.5,       6511,   3.5
"CD_34E0508_2",        213628,   0.6,     213628,   0.6,     213628,   0.6
"CD_91E5092",            3613,   1.5,       3613,   1.5,       3613,   1.5
"CD_91E5092_2",        117573,   0.5,     117573,   0.5,     117573,   0.5
"CD_91E5688",            3954,   1.5,       3954,   1.5,       3954,   1.5
"CD_91E5688_2",        150841,   0.6,     150841,   0.6,     150841,   0.6
"CD_80E1234",            3628,   1.4,       3628,   1.4,       3628,   1.4
"CD_80E1234_2",        116466,   0.5,     116466,   0.5,     116466,   0.5
"CD_34E0585",            6176,   2.9,       6176,   2.9,       6176,   2.9
"CD_34E0585_2",        239870,   0.7,     239870,   0.7,     239870,   0.7
"CD_27E1076",            3840,   1.5,       3840,   1.5,       3840,   1.5
"CD_27E1076_2",        119992,   0.5,     119992,   0.5,     119992,   0.5
"CD_42E1200",            3563,   1.4,       3563,   1.4,       3563,   1.4
"CD_42E1200_2",        140764,   0.6,     140764,   0.6,     140764,   0.6
"CD_88L2072",            3303,   1.5,       3303,   1.5,       3303,   1.5
"CD_88L2072_2",        167903,   0.9,     167903,   0.9,     167903,   0.9
"CD_61E1143",            3313,   1.4,       3313,   1.4,       3313,   1.4
"CD_61E1143_2",        135464,   0.6,     135464,   0.6,     135464,   0.6
"CD_91E4735",            3314,   1.5,       3314,   1.5,       3314,   1.5
"CD_91E4735_2",        112774,   0.5,     112774,   0.5,     112774,   0.5
"CD_91E4939",            3488,   1.5,       3488,   1.5,       3488,   1.5
"CD_91E4939_2",        156049,   0.8,     156049,   0.8,     156049,   0.8
"CD_91E4939_3",         84570,   0.3,      84570,   0.3,      84570,   0.3
"CD_94S2338",            3129,   1.5,       3129,   1.5,       3129,   1.5
"CD_94S2338_2",        144834,   0.8,     144834,   0.8,     144834,   0.8
"CD_90E1011",            3757,   1.4,       3757,   1.4,       3757,   1.4
"CD_90E1011_2",        145312,   0.6,     145312,   0.6,     145312,   0.6
"CD_90E0848",            3850,   1.5,       3850,   1.5,       3850,   1.5
"CD_90E0848_2",        165865,   0.7,     165865,   0.7,     165865,   0.7
"CD_71L1039",            3510,   1.5,       3510,   1.5,       3510,   1.5
"CD_71L1039_2",        186330,   1.0,     186330,   1.0,     186330,   1.0
"CD_41L1000",            3062,   1.5,       3062,   1.5,       3062,   1.5
"CD_41L1000_2",        176234,   1.2,     176234,   1.2,     176234,   1.2
"CD_90E1382",            3557,   1.3,       3557,   1.3,       3557,   1.3
"CD_90E1382_2",         82809,   0.3,      82809,   0.3,      82809,   0.3
"CD_21E1800",            3342,   1.3,       3342,   1.3,       3342,   1.3
"CD_21E1800_2",         80924,   0.3,      80924,   0.3,      80924,   0.3
"CD_90E1021",            3723,   1.4,       3723,   1.4,       3723,   1.4
"CD_90E1021_2",        144402,   0.6,     144402,   0.6,     144402,   0.6
"CD_97E0238",            3189,   1.2,       3189,   1.2,       3189,   1.2
"CD_97E0238_2",         79026,   0.3,      79026,   0.3,      79026,   0.3
"CD_30E1035",            2811,   1.1,       2811,   1.1,       2811,   1.1
"CD_30E1035_2",         74806,   0.3,      74806,   0.3,      74806,   0.3
"CD_30E1070",            2776,   1.1,       2776,   1.1,       2776,   1.1
"CD_30E1070_2",         98671,   0.5,      98671,   0.5,      98671,   0.5
"CD_90E2031",            3267,   1.2,       3267,   1.2,       3267,   1.2
"CD_90E2031_2",        145195,   0.7,     145195,   0.7,     145195,   0.7
"CD_28E0339",            2937,   1.1,       2937,   1.1,       2937,   1.1
"CD_28E0339_2",        101818,   0.5,     101818,   0.5,     101818,   0.5
"CD_28E0065",            3240,   1.2,       3240,   1.2,       3240,   1.2
"CD_28E0065_2",        144454,   0.7,     144454,   0.7,     144454,   0.7
"CD_18E0096",            2893,   1.1,       2893,   1.1,       2893,   1.1
"CD_18E0096_2",        120644,   0.6,     120644,   0.6,     120644,   0.6
"CD_30E1713",            2493,   1.0,       2493,   1.0,       2493,   1.0
"CD_30E1713_2",         70806,   0.3,      70806,   0.3,      70806,   0.3
"CD_02E4914",            3166,   1.2,       3166,   1.2,       3166,   1.2
"CD_02E4914_2",        141712,   0.7,     141712,   0.7,     141712,   0.7
"CD_02E4792",            3113,   1.2,       3113,   1.2,       3113,   1.2
"CD_02E4792_2",        105117,   0.5,     105117,   0.5,     105117,   0.5
"CD_71E1021",            2840,   1.1,       2840,   1.1,       2840,   1.1
"CD_71E1021_2",         56529,   0.2,      56529,   0.2,      56529,   0.2
"CD_90E2616",            2928,   1.2,       2928,   1.2,       2928,   1.2
"CD_90E2616_2",         57390,   0.3,      57390,   0.3,      57390,   0.3
"CD_90E3019",            2783,   1.2,       2783,   1.2,       2783,   1.2
"CD_90E3019_2",         74757,   0.4,      74757,   0.4,      74757,   0.4
"CD_90E3475",            2627,   1.2,       2627,   1.2,       2627,   1.2
"CD_90E3475_2",         96411,   0.5,      96411,   0.5,      96411,   0.5
"CD_90E3942",            2430,   1.2,       2430,   1.2,       2430,   1.2
"CD_90E3942_2",        133495,   0.9,     133495,   0.9,     133495,   0.9
"CD_90E4120",            2371,   1.2,       2371,   1.2,       2371,   1.2
"CD_90E4120_2",         90747,   0.5,      90747,   0.5,      90747,   0.5
"CD_02E3554",            2654,   1.1,       2654,   1.1,       2654,   1.1
"CD_02E3554_2",        123849,   0.7,     123849,   0.7,     123849,   0.7
"CD_02E3976",            2791,   1.1,       2791,   1.1,       2791,   1.1
"CD_02E3976_2",         98621,   0.5,      98621,   0.5,      98621,   0.5
"CD_02E4181",            2863,   1.1,       2863,   1.1,       2863,   1.1
"CD_02E4181_2",         74962,   0.3,      74962,   0.3,      74962,   0.3
"CD_02E4345",            2924,   1.1,       2924,   1.1,       2924,   1.1
"CD_02E4345_2",        101391,   0.5,     101391,   0.5,     101391,   0.5
"CD_12L1200",            2155,   1.1,       2155,   1.1,       2155,   1.1
"CD_12L1200_2",         85442,   0.5,      85442,   0.5,      85442,   0.5
"CD_90E4431",            2264,   1.2,       2264,   1.2,       2264,   1.2
"CD_90E4431_2",         88461,   0.5,      88461,   0.5,      88461,   0.5
"CD_02E4262",            2873,   1.1,       2873,   1.1,       2873,   1.1
"CD_02E4262_2",        100332,   0.5,     100332,   0.5,     100332,   0.5
"CD_02E3585",            2638,   1.1,       2638,   1.1,       2638,   1.1
"CD_02E3585_2",         95301,   0.5,      95301,   0.5,      95301,   0.5
"CD_02E3281",            2573,   1.1,       2573,   1.1,       2573,   1.1
"CD_02E3281_2",         71353,   0.3,      71353,   0.3,      71353,   0.3
"CD_83E1122",            2536,   1.1,       2536,   1.1,       2536,   1.1
"CD_83E1122_2",         93033,   0.5,      93033,   0.5,      93033,   0.5
"CD_87L1201",            2499,   1.0,       2499,   1.0,       2499,   1.0
"CD_87L1201_2",         70415,   0.3,      70415,   0.3,      70415,   0.3
"CD_49L1070",            2361,   1.0,       2361,   1.0,       2361,   1.0
"CD_49L1070_2",         88994,   0.5,      88994,   0.5,      88994,   0.5
"CD_02E3869",            2726,   1.1,       2726,   1.1,       2726,   1.1
"CD_02E3869_2",         97232,   0.5,      97232,   0.5,      97232,   0.5
"CD_02E4204",            2846,   1.1,       2846,   1.1,       2846,   1.1
"CD_02E4204_2",        118978,   0.6,     118978,   0.6,     118978,   0.6
"CD_90E4832",            2167,   1.2,       2167,   1.2,       2167,   1.2
"CD_90E4832_2",         86311,   0.6,      86311,   0.6,      86311,   0.6
"CD_57E0980",            2085,   1.2,       2085,   1.2,       2085,   1.2
"CD_57E0980_2",         30831,   0.2,      30831,   0.2,      30831,   0.2
"CD_04L1127",            1861,   1.0,       1861,   1.0,       1861,   1.0
"CD_04L1127_2",         77286,   0.5,      77286,   0.5,      77286,   0.5
"CD_32E1043",            2439,   1.1,       2439,   1.1,       2439,   1.1
"CD_32E1043_2",        107802,   0.6,     107802,   0.6,     107802,   0.6
"CD_32E1597",            2144,   1.1,       2144,   1.1,       2144,   1.1
"CD_32E1597_2",        105559,   0.7,     105559,   0.7,     105559,   0.7
"CD_32E1726",            2084,   1.0,       2084,   1.0,       2084,   1.0
"CD_32E1726_2",         51081,   0.3,      51081,   0.3,      51081,   0.3
"CD_61E2134",            2275,   1.0,       2275,   1.0,       2275,   1.0
"CD_61E2134_2",         86908,   0.5,      86908,   0.5,      86908,   0.5
"CD_93E0066",            2324,   1.0,       2324,   1.0,       2324,   1.0
"CD_93E0066_2",         88081,   0.5,      88081,   0.5,      88081,   0.5
"CD_61E2872",            2457,   1.1,       2457,   1.1,       2457,   1.1
"CD_61E2872_2",         91228,   0.5,      91228,   0.5,      91228,   0.5
"CD_02E3107",            2522,   1.1,       2522,   1.1,       2522,   1.1
"CD_02E3107_2",         70683,   0.4,      70683,   0.4,      70683,   0.4
"CD_15E0937",            2451,   1.0,       2451,   1.0,       2451,   1.0
"CD_15E0937_2",         69763,   0.4,      69763,   0.4,      69763,   0.4
"CD_50E1041",            2568,   1.1,       2568,   1.1,       2568,   1.1
"CD_50E1041_2",         93765,   0.5,      93765,   0.5,      93765,   0.5
"CD_99E0315",            1928,   1.1,       1928,   1.1,       1928,   1.1
"CD_99E0315_2",        115525,   1.0,     115525,   1.0,     115525,   1.0
"CD_99E0258",            2001,   1.1,       2001,   1.1,       2001,   1.1
"CD_99E0258_2",         50715,   0.3,      50715,   0.3,      50715,   0.3
"CD_90E5064",            2102,   1.2,       2102,   1.2,       2102,   1.2
"CD_90E5064_2",         97563,   0.7,      97563,   0.7,      97563,   0.7
"CD_98L1178",            2048,   1.0,       2048,   1.0,       2048,   1.0
"CD_98L1178_2",        109572,   0.8,     109572,   0.8,     109572,   0.8
"CD_32E1991",            1964,   1.0,       1964,   1.0,       1964,   1.0
"CD_32E1991_2",         63338,   0.4,      63338,   0.4,      63338,   0.4
"CD_61E1841",            2206,   1.0,       2206,   1.0,       2206,   1.0
"CD_61E1841_2",         66179,   0.4,      66179,   0.4,      66179,   0.4
"CD_80L2099",            2155,   1.0,       2155,   1.0,       2155,   1.0
"CD_80L2099_2",        105043,   0.7,     105043,   0.7,     105043,   0.7
"CD_64E1626",            2160,   1.0,       2160,   1.0,       2160,   1.0
"CD_64E1626_2",         84057,   0.5,      84057,   0.5,      84057,   0.5
"CD_92E1301",            2230,   1.0,       2230,   1.0,       2230,   1.0
"CD_92E1301_2",         66570,   0.4,      66570,   0.4,      66570,   0.4
"CD_92E1343",            2197,   1.0,       2197,   1.0,       2197,   1.0
"CD_92E1343_2",         98573,   0.6,      98573,   0.6,      98573,   0.6
"CD_89L2325",            1842,   0.9,       1842,   0.9,       1842,   0.9
"CD_89L2325_2",         75651,   0.5,      75651,   0.5,      75651,   0.5
"CD_64E2403",            1781,   0.9,       1781,   0.9,       1781,   0.9
"CD_64E2403_2",         29004,   0.2,      29004,   0.2,      29004,   0.2
"CD_60E0367",            2291,   1.0,       2291,   1.0,       2291,   1.0
"CD_60E0367_2",         52220,   0.3,      52220,   0.3,      52220,   0.3
"CD_40E1169",            1996,   0.9,       1996,   0.9,       1996,   0.9
"CD_40E1169_2",         79816,   0.5,      79816,   0.5,      79816,   0.5
"CD_64E0305",            2124,   1.0,       2124,   1.0,       2124,   1.0
"CD_64E0305_2",         64944,   0.4,      64944,   0.4,      64944,   0.4
"CD_64E0575",            1977,   0.9,       1977,   0.9,       1977,   0.9
"CD_64E0575_2",         91078,   0.6,      91078,   0.6,      91078,   0.6
"CD_99E0272",            1986,   1.1,       1986,   1.1,       1986,   1.1
"CD_99E0272_2",         81334,   0.6,      81334,   0.6,      81334,   0.6
"CD_99E0295",            1979,   1.1,       1979,   1.1,       1979,   1.1
"CD_99E0295_2",        111276,   0.9,     111276,   0.9,     111276,   0.9
"CD_99E0310",            1981,   1.1,       1981,   1.1,       1981,   1.1
"CD_99E0310_2",        107270,   0.8,     107270,   0.8,     107270,   0.8
"CD_51L3125",            1920,   1.0,       1920,   1.0,       1920,   1.0
"CD_51L3125_2",         62561,   0.4,      62561,   0.4,      62561,   0.4
"CD_96E1208",            1739,   0.9,       1739,   0.9,       1739,   0.9
"CD_96E1208_2",         59239,   0.4,      59239,   0.4,      59239,   0.4
"CD_96E0877",            1792,   1.0,       1792,   1.0,       1792,   1.0
"CD_96E0877_2",         60239,   0.4,      60239,   0.4,      60239,   0.4
"CD_24E1155",            2164,   1.0,       2164,   1.0,       2164,   1.0
"CD_24E1155_2",         84129,   0.5,      84129,   0.5,      84129,   0.5
"CD_28E2347",            1739,   1.0,       1739,   1.0,       1739,   1.0
"CD_28E2347_2",         47419,   0.3,      47419,   0.3,      47419,   0.3
"CD_33E1707",            1692,   0.9,       1692,   0.9,       1692,   0.9
"CD_33E1707_2",         72143,   0.5,      72143,   0.5,      72143,   0.5
"CD_91L2332",            1711,   1.0,       1711,   1.0,       1711,   1.0
"CD_91L2332_2",         29112,   0.2,      29112,   0.2,      29112,   0.2
"CD_91L2703",            1599,   0.9,       1599,   0.9,       1599,   0.9
"CD_91L2703_2",         69581,   0.5,      69581,   0.5,      69581,   0.5
"CD_46E1040",            1866,   1.0,       1866,   1.0,       1866,   1.0
"CD_46E1040_2",         61674,   0.4,      61674,   0.4,      61674,   0.4
"CD_65L1133",            1698,   0.9,       1698,   0.9,       1698,   0.9
"CD_65L1133_2",         72309,   0.5,      72309,   0.5,      72309,   0.5
"CD_22E2801",            1809,   0.9,       1809,   0.9,       1809,   0.9
"CD_22E2801_2",         74642,   0.5,      74642,   0.5,      74642,   0.5
"CD_22E2658",            1869,   0.9,       1869,   0.9,       1869,   0.9
"CD_22E2658_2",         87195,   0.6,      87195,   0.6,      87195,   0.6
"CD_22E3027",            1718,   0.9,       1718,   0.9,       1718,   0.9
"CD_22E3027_2",         81696,   0.6,      81696,   0.6,      81696,   0.6
"CD_22E2299",            2036,   1.0,       2036,   1.0,       2036,   1.0
"CD_22E2299_2",         80864,   0.5,      80864,   0.5,      80864,   0.5
"CD_19L2076",            1935,   0.9,       1935,   0.9,       1935,   0.9
"CD_19L2076_2",         78151,   0.5,      78151,   0.5,      78151,   0.5
"CD_22E2153",            2091,   1.0,       2091,   1.0,       2091,   1.0
"CD_22E2153_2",         82262,   0.5,      82262,   0.5,      82262,   0.5
"CD_35E2158",            2092,   1.0,       2092,   1.0,       2092,   1.0
"CD_35E2158_2",         82312,   0.5,      82312,   0.5,      82312,   0.5
"CD_36L1030",            1576,   0.9,       1576,   0.9,       1576,   0.9
"CD_36L1030_2",         56118,   0.4,      56118,   0.4,      56118,   0.4
"CD_17L1115",            1556,   0.9,       1556,   0.9,       1556,   0.9
"CD_17L1115_2",         55670,   0.4,      55670,   0.4,      55670,   0.4
"CD_91L2615",            1621,   0.9,       1621,   0.9,       1621,   0.9
"CD_91L2615_2",         70206,   0.5,      70206,   0.5,      70206,   0.5
"CD_91L2659",            1611,   0.9,       1611,   0.9,       1611,   0.9
"CD_91L2659_2",         78588,   0.6,      78588,   0.6,      78588,   0.6
"CD_91L2753",            1572,   0.9,       1572,   0.9,       1572,   0.9
"CD_91L2753_2",         77111,   0.6,      77111,   0.6,      77111,   0.6
"CD_61E1262",            2076,   1.0,       2076,   1.0,       2076,   1.0
"CD_61E1262_2",         82065,   0.5,      82065,   0.5,      82065,   0.5
"CD_61E1433",            2113,   1.0,       2113,   1.0,       2113,   1.0
"CD_61E1433_2",         82961,   0.5,      82961,   0.5,      82961,   0.5
"CD_61E1592",            2149,   1.0,       2149,   1.0,       2149,   1.0
"CD_61E1592_2",         97065,   0.6,      97065,   0.6,      97065,   0.6
"CD_92L1125",            2006,   1.0,       2006,   1.0,       2006,   1.0
"CD_92L1125_2",         92121,   0.6,      92121,   0.6,      92121,   0.6
"CD_55E0739",            1533,   0.8,       1533,   0.8,       1533,   0.8
"CD_55E0739_2",         54390,   0.4,      54390,   0.4,      54390,   0.4
"CD_34L0960",            1720,   0.9,       1720,   0.9,       1720,   0.9
"CD_34L0960_2",         46333,   0.3,      46333,   0.3,      46333,   0.3
"CD_55L0247",            1698,   0.9,       1698,   0.9,       1698,   0.9
"CD_55L0247_2",         71466,   0.5,      71466,   0.5,      71466,   0.5
"CD_51L0239",            1840,   0.9,       1840,   0.9,       1840,   0.9
"CD_51L0239_2",         75478,   0.5,      75478,   0.5,      75478,   0.5
"CD_94L1247",            1863,   0.9,       1863,   0.9,       1863,   0.9
"CD_94L1247_2",         93284,   0.6,      93284,   0.6,      93284,   0.6
"CD_94L1083",            1936,   0.9,       1936,   0.9,       1936,   0.9
"CD_94L1083_2",         89618,   0.6,      89618,   0.6,      89618,   0.6
"CD_84L1083",            1829,   0.9,       1829,   0.9,       1829,   0.9
"CD_84L1083_2",         60060,   0.4,      60060,   0.4,      60060,   0.4
"CD_36E2960",            2033,   0.9,       2033,   0.9,       2033,   0.9
"CD_36E2960_2",         80665,   0.5,      80665,   0.5,      80665,   0.5
"CD_40L0971",            1920,   0.9,       1920,   0.9,       1920,   0.9
"CD_40L0971_2",         77562,   0.5,      77562,   0.5,      77562,   0.5
"CD_61E0386",            1870,   1.0,       1870,   1.0,       1870,   1.0
"CD_61E0386_2",         87860,   0.6,      87860,   0.6,      87860,   0.6
"CD_61E0609",            1913,   1.0,       1913,   1.0,       1913,   1.0
"CD_61E0609_2",         95734,   0.7,      95734,   0.7,      95734,   0.7
"CD_88E1200",            1835,   1.0,       1835,   1.0,       1835,   1.0
"CD_88E1200_2",         75920,   0.5,      75920,   0.5,      75920,   0.5
"CD_30L1090",            1721,   0.9,       1721,   0.9,       1721,   0.9
"CD_30L1090_2",         81918,   0.6,      81918,   0.6,      81918,   0.6
"CD_50L1124",            1679,   0.9,       1679,   0.9,       1679,   0.9
"CD_50L1124_2",         80339,   0.6,      80339,   0.6,      80339,   0.6
"CD_32L1118",            1845,   0.9,       1845,   0.9,       1845,   0.9
"CD_32L1118_2",         75803,   0.5,      75803,   0.5,      75803,   0.5
"CD_23E1193",            1632,   0.9,       1632,   0.9,       1632,   0.9
"CD_23E1193_2",         78561,   0.6,      78561,   0.6,      78561,   0.6
"CD_23E1231",            1619,   0.9,       1619,   0.9,       1619,   0.9
"CD_23E1231_2",         69231,   0.5,      69231,   0.5,      69231,   0.5
"CD_52E2040",            2013,   1.0,       2013,   1.0,       2013,   1.0
"CD_52E2040_2",         80441,   0.5,      80441,   0.5,      80441,   0.5
"CD_26E2714",            1546,   0.8,       1546,   0.8,       1546,   0.8
"CD_26E2714_2",         67019,   0.5,      67019,   0.5,      67019,   0.5
"CD_61E1445",            2111,   1.0,       2111,   1.0,       2111,   1.0
"CD_61E1445_2",         82902,   0.5,      82902,   0.5,      82902,   0.5
"CD_35L1084",            1697,   0.9,       1697,   0.9,       1697,   0.9
"CD_35L1084_2",         80900,   0.6,      80900,   0.6,      80900,   0.6
"CD_51L0211",            1850,   0.9,       1850,   0.9,       1850,   0.9
"CD_51L0211_2",         75754,   0.5,      75754,   0.5,      75754,   0.5
"CD_94L1084",            1986,   0.9,       1986,   0.9,       1986,   0.9
"CD_94L1084_2",         79543,   0.5,      79543,   0.5,      79543,   0.5
"CD_55E1808",            1800,   1.0,       1800,   1.0,       1800,   1.0
"CD_55E1808_2",         47505,   0.3,      47505,   0.3,      47505,   0.3
"CD_61E1084",            2026,   1.0,       2026,   1.0,       2026,   1.0
"CD_61E1084_2",        123410,   0.9,     123410,   0.9,     123410,   0.9
"CD_93E0675",            1906,   1.0,       1906,   1.0,       1906,   1.0
"CD_93E0675_2",         89021,   0.6,      89021,   0.6,      89021,   0.6
"CD_93E0565",            1855,   1.0,       1855,   1.0,       1855,   1.0
"CD_93E0565_2",         76403,   0.5,      76403,   0.5,      76403,   0.5
"CD_98E1580",            1689,   0.9,       1689,   0.9,       1689,   0.9
"CD_98E1580_2",         80917,   0.6,      80917,   0.6,      80917,   0.6
"CD_98E1318",            1785,   1.0,       1785,   1.0,       1785,   1.0
"CD_98E1318_2",         96978,   0.7,      96978,   0.7,      96978,   0.7
"CD_36L1310",            1561,   0.9,       1561,   0.9,       1561,   0.9
"CD_36L1310_2",         80729,   0.6,      80729,   0.6,      80729,   0.6
"CD_93E0896",            1871,   1.0,       1871,   1.0,       1871,   1.0
"CD_93E0896_2",         76864,   0.5,      76864,   0.5,      76864,   0.5
"CD_55E1989",            1752,   0.9,       1752,   0.9,       1752,   0.9
"CD_55E1989_2",         73432,   0.5,      73432,   0.5,      73432,   0.5
"CD_83L1034",            1464,   0.9,       1464,   0.9,       1464,   0.9
"CD_83L1034_2",         64602,   0.5,      64602,   0.5,      64602,   0.5
"CD_36L1428",            1591,   0.9,       1591,   0.9,       1591,   0.9
"CD_36L1428_2",         68524,   0.5,      68524,   0.5,      68524,   0.5
"CD_06E1605",            1679,   0.9,       1679,   0.9,       1679,   0.9
"CD_06E1605_2",         85764,   0.7,      85764,   0.7,      85764,   0.7
"CD_36L1488",            1609,   0.9,       1609,   0.9,       1609,   0.9
"CD_36L1488_2",         69081,   0.5,      69081,   0.5,      69081,   0.5
"CD_50E0188",            1518,   0.9,       1518,   0.9,       1518,   0.9
"CD_50E0188_2",         66311,   0.5,      66311,   0.5,      66311,   0.5
"CD_87E0416",            1577,   0.9,       1577,   0.9,       1577,   0.9
"CD_87E0416_2",         68117,   0.5,      68117,   0.5,      68117,   0.5
"CD_98E1042",            1882,   1.0,       1882,   1.0,       1882,   1.0
"CD_98E1042_2",         88183,   0.6,      88183,   0.6,      88183,   0.6
"CD_32E3228",            1537,   0.9,       1537,   0.9,       1537,   0.9
"CD_32E3228_2",         66908,   0.5,      66908,   0.5,      66908,   0.5
"CD_78L0804",            1421,   0.8,       1421,   0.8,       1421,   0.8
"CD_78L0804_2",         63130,   0.5,      63130,   0.5,      63130,   0.5
"PA_D_AGF01I2",          7182,   4.8,       7182,   4.8,       7182,   4.8
"PA_D_AG3",              7147,   4.7,       7147,   4.7,       7147,   4.7
"PA_D_AG1",              7034,   4.5,       7034,   4.5,       7034,   4.5
"COMT_AGF01I2",          7210,   4.9,       7210,   4.9,       7210,   4.9
"DMUM_SG92E2724",        7001,   4.4,       7001,   4.4,       7001,   4.4
"PA_D_FH94E0506",        6546,   3.6,       6546,   3.6,       6546,   3.6
"PA_D_F34E0487",         6512,   3.6,       6512,   3.6,       6512,   3.6
"PA_D_SF34E0409",        6376,   3.4,       6376,   3.4,       6376,   3.4
"BVIRT_FH94E0506",       6542,   3.6,       6542,   3.6,       6542,   3.6
"PA_D_H94E0383",         6776,   4.0,       6776,   4.0,       6776,   4.0
"PA_D_G92E2831",         6799,   4.0,       6799,   4.0,       6799,   4.0
"PA_E_-2691602",         6978,   4.4,       6978,   4.4,       6978,   4.4
"BVIRT_SG92E2724",       6996,   4.4,       6996,   4.4,       6996,   4.4
"DMUM_SF34E0409",        6372,   3.4,       6372,   3.4,       6372,   3.4
"PA_E_-2523928",         6357,   3.4,       6357,   3.4,       6357,   3.4
"PA_E_-2523938",         6220,   3.2,       6220,   3.2,       6220,   3.2
"PA_E_-2523946",         6105,   3.1,       6105,   3.1,       6105,   3.1
"PA_E_-2523948",         6084,   3.1,       6084,   3.1,       6084,   3.1
"PA_E_-2523962",         6002,   3.0,       6002,   3.0,       6002,   3.0
"PA_E_-2523964",         5986,   3.0,       5986,   3.0,       5986,   3.0
"PA_E_-2523970",         5906,   2.9,       5906,   2.9,       5906,   2.9
"PA_E_-2523974",         5840,   2.8,       5840,   2.8,       5840,   2.8
"PA_E_-2524106",         5816,   2.8,       5816,   2.8,       5816,   2.8
"PA_D_F35E2570",         5597,   2.6,       5597,   2.6,       5597,   2.6
"PA_D_F53E2704",         5503,   2.5,       5503,   2.5,       5503,   2.5
"PA_E_-11528486",        5288,   2.4,       5288,   2.4,       5288,   2.4
"PA_D_F35E3265",         5076,   2.2,       5076,   2.2,       5076,   2.2
"PA_E_-3130024",         4877,   2.1,       4877,   2.1,       4877,   2.1
"PA_E_-3130025",         4855,   2.1,       4855,   2.1,       4855,   2.1
"PA_D_U91E4653",         4672,   2.0,       4672,   2.0,       4672,   2.0
"PA_D_U91E4719",         4644,   1.9,       4644,   1.9,       4644,   1.9
"PA_E_-3130105",         4529,   1.9,       4529,   1.9,       4529,   1.9
"PA_E_-3130118",         4351,   1.7,       4351,   1.7,       4351,   1.7
"PA_D_FU91S5343",        4165,   1.6,       4165,   1.6,       4165,   1.6
"BVIRT_SU91E5628",       4043,   1.6,       4043,   1.6,       4043,   1.6
"BVIRT_FU91S5343",       4164,   1.6,       4164,   1.6,       4164,   1.6
"PA_D_FF34E0585",        6251,   3.1,       6251,   3.1,       6251,   3.1
"DMUM_FH94E0506",        6536,   3.6,       6536,   3.6,       6536,   3.6
"BVIRT_FF34E0585",       6247,   3.0,       6247,   3.0,       6247,   3.0
"PA_EL_1196718",         6126,   2.9,       6126,   2.9,       6126,   2.9
"PA_D_U91E5215",         3708,   1.5,       3708,   1.5,       3708,   1.5
"PA_D_FU91E5131",        3644,   1.5,       3644,   1.5,       3644,   1.5
"PA_E_-1563608",         3772,   1.5,       3772,   1.5,       3772,   1.5
"DMUM_FU91E5131",        3642,   1.5,       3642,   1.5,       3642,   1.5
"PA_E_-1563614",         3868,   1.5,       3868,   1.5,       3868,   1.5
"DMUM_SU91E5061",        3583,   1.5,       3583,   1.5,       3583,   1.5
"PA_D_FJ42E1040",        3937,   1.5,       3937,   1.5,       3937,   1.5
"DMUM_FJ42E1040",        3813,   1.5,       3813,   1.5,       3813,   1.5
"PA_D_D_SU91E5547",      4009,   1.5,       4009,   1.5,       4009,   1.5
"PA_D_SU91E5547",        4026,   1.5,       4026,   1.5,       4026,   1.5
"PA_D_U91E5614",         3979,   1.5,       3979,   1.5,       3979,   1.5
"PA_D_SU91E5628",        4041,   1.6,       4041,   1.6,       4041,   1.6
"DMUM_SU91E5628",        4042,   1.6,       4042,   1.6,       4042,   1.6
"DMUM_FK27E0971",        4025,   1.5,       4025,   1.5,       4025,   1.5
"PA_D_RG_U91E5671",      3942,   1.5,       3942,   1.5,       3942,   1.5
"PA_D_4U91E5732",        3935,   1.5,       3935,   1.5,       3935,   1.5
"BVIRT_6U91E5732",       3932,   1.5,       3932,   1.5,       3932,   1.5
"BVIRT_4U91E5732",       3934,   1.5,       3934,   1.5,       3934,   1.5
"BAR_1",                 3942,   1.5,       3942,   1.5,       3942,   1.5
"BAR_2",                 3941,   1.5,       3941,   1.5,       3941,   1.5
"PA_E_-10968873",        4142,   1.6,       4142,   1.6,       4142,   1.6
"PA_D_T80E0970",         4082,   1.6,       4082,   1.6,       4082,   1.6
"PA_E_-10968879",        4023,   1.6,       4023,   1.6,       4023,   1.6
"DMUM_FU91S5343",        4161,   1.6,       4161,   1.6,       4161,   1.6
"DMUM_FF34E0585",        6241,   3.0,       6241,   3.0,       6241,   3.0
"BVIRT_FU91E5131",       3640,   1.5,       3640,   1.5,       3640,   1.5
"CUMT_BCU91E5131",       3638,   1.5,       3638,   1.5,       3638,   1.5
"DMUM_4U91E5732",        3932,   1.5,       3932,   1.5,       3932,   1.5
"BVIRT_SU91E5732",       3931,   1.5,       3931,   1.5,       3931,   1.5
"PA_D_FU91E4939",        3508,   1.5,       3508,   1.5,       3508,   1.5
"BVIRT_FU91E4939",       3505,   1.5,       3505,   1.5,       3505,   1.5
"PA_E_-1554294",         3454,   1.5,       3454,   1.5,       3454,   1.5
"PA_D_FU91E4961",        3524,   1.5,       3524,   1.5,       3524,   1.5
"PA_E_-1554287",         3384,   1.6,       3384,   1.6,       3384,   1.6
"PA_D_FU91E5016",        3549,   1.5,       3549,   1.5,       3549,   1.5
"PA_D_FU91E4765",        3364,   1.6,       3364,   1.6,       3364,   1.6
"DMUM_FU91E5016",        3546,   1.5,       3546,   1.5,       3546,   1.5
"BVIRT_SU91E5061",       3581,   1.5,       3581,   1.5,       3581,   1.5
"BVIRT_FU91E4765",       3362,   1.6,       3362,   1.6,       3362,   1.6
"PA_D_FU91E4687",        3325,   1.6,       3325,   1.6,       3325,   1.6
"DMUM_FH94S2125",        3310,   1.6,       3310,   1.6,       3310,   1.6
"BVIRT_FK27E0971",       4022,   1.5,       4022,   1.5,       4022,   1.5
"PA_EL_1227709",         3502,   1.4,       3502,   1.4,       3502,   1.4
"BVIRT_FJ42E1040",       3811,   1.5,       3811,   1.5,       3811,   1.5
"DMUM_SU91E5732",        3929,   1.5,       3929,   1.5,       3929,   1.5
"BVIRT_5U91E5732",       3928,   1.5,       3928,   1.5,       3928,   1.5
"PA_D_A88L2085",         3318,   1.6,       3318,   1.6,       3318,   1.6
"DMUM_FU91E4687",        3323,   1.6,       3323,   1.6,       3323,   1.6
"DMUM_FU91E4961",        3522,   1.5,       3522,   1.5,       3522,   1.5
"DMUM_FU91E4765",        3360,   1.5,       3360,   1.5,       3360,   1.5
"DMUM_FU91E4939",        3503,   1.5,       3503,   1.5,       3503,   1.5
"PA_D_G71L1023",         3538,   1.5,       3538,   1.5,       3538,   1.5
"BVIRT_FG71L1039",       3516,   1.5,       3516,   1.5,       3516,   1.5
"BVIRT_FU91E5016",       3544,   1.5,       3544,   1.5,       3544,   1.5
"PA_D_FY41L1000",        3221,   1.6,       3221,   1.6,       3221,   1.6
"PA_D_O53E0737",         3209,   1.5,       3209,   1.5,       3209,   1.5
"BVIRT_FH94S2125",       3308,   1.6,       3308,   1.6,       3308,   1.6
"PA_D_O53E0661",         3123,   1.5,       3123,   1.5,       3123,   1.5
"BVIRT_FY41L1000",       3078,   1.5,       3078,   1.5,       3078,   1.5
"PA_D_F90E1070",         3725,   1.4,       3725,   1.4,       3725,   1.4
"PA_D_FT21E2000",        3699,   1.4,       3699,   1.4,       3699,   1.4
"BVIRT_SF90E1336",       3583,   1.4,       3583,   1.4,       3583,   1.4
"DMUM_FT21E2000",        3627,   1.4,       3627,   1.4,       3627,   1.4
"PA_D_FF90E1021",        3752,   1.4,       3752,   1.4,       3752,   1.4
"BVIRT_FF90E1021",       3750,   1.4,       3750,   1.4,       3750,   1.4
"PA_D_F90E0912",         3814,   1.5,       3814,   1.5,       3814,   1.5
"PA_D_FF94E0021",        3826,   1.5,       3826,   1.5,       3826,   1.5
"PA_D_F90E0804",         3875,   1.5,       3875,   1.5,       3875,   1.5
"PA_D_U91E5743",         3910,   1.5,       3910,   1.5,       3910,   1.5
"PA_D_5U91E5732",        3926,   1.5,       3926,   1.5,       3926,   1.5
"PA_D_F52E3309",         3904,   1.5,       3904,   1.5,       3904,   1.5
"DMUM_6U91E5732",        3923,   1.5,       3923,   1.5,       3923,   1.5
"DMUM_5U91E5732",        3927,   1.5,       3927,   1.5,       3927,   1.5
"DMUM_SF52E3309",        3877,   1.5,       3877,   1.5,       3877,   1.5
"DMUM_FG71L1039",        3514,   1.5,       3514,   1.5,       3514,   1.5
"DMUM_FY41L1000",        3077,   1.5,       3077,   1.5,       3077,   1.5
"PA_D_SF52E3280",        3839,   1.5,       3839,   1.5,       3839,   1.5
"DMUM_SF52E3280",        3835,   1.5,       3835,   1.5,       3835,   1.5
"BVIRT_SF52E3309",       3874,   1.5,       3874,   1.5,       3874,   1.5
"DMUM_6F52E3280",        3835,   1.5,       3835,   1.5,       3835,   1.5
"PA_D_FF97E0022",        3503,   1.3,       3503,   1.3,       3503,   1.3
"DMUM_FF97E0022",        3466,   1.3,       3466,   1.3,       3466,   1.3
"DMUM_SF90E1636",        3440,   1.3,       3440,   1.3,       3440,   1.3
"DMUM_SF90E1336",        3581,   1.4,       3581,   1.4,       3581,   1.4
"BVIRT_FT21E2000",       3624,   1.4,       3624,   1.4,       3624,   1.4
"PA_EL_1227798",         3294,   1.3,       3294,   1.3,       3294,   1.3
"DMUM_FF90E1021",        3748,   1.4,       3748,   1.4,       3748,   1.4
"PA_D_FF90E1843",        3347,   1.3,       3347,   1.3,       3347,   1.3
"DMUM_FF90E1843",        3345,   1.3,       3345,   1.3,       3345,   1.3
"BVIRT_SF90E1636",       3438,   1.3,       3438,   1.3,       3438,   1.3
"DMUM_SF90E1890",        3329,   1.2,       3329,   1.2,       3329,   1.2
"BVIRT_FF97E0022",       3464,   1.3,       3464,   1.3,       3464,   1.3
"PA_D_F97E0376",         3031,   1.2,       3031,   1.2,       3031,   1.2
"PA_D_FN18E0003",        2991,   1.1,       2991,   1.1,       2991,   1.1
"DMUM_FN18E0003",        2990,   1.1,       2990,   1.1,       2990,   1.1
"PA_D_W30E1001",         2871,   1.1,       2871,   1.1,       2871,   1.1
"PA_D_W29E1196",         2845,   1.1,       2845,   1.1,       2845,   1.1
"PA_D_TW30E1070",        2780,   1.1,       2780,   1.1,       2780,   1.1
"BVIRT_FK30E1753",       2525,   1.0,       2525,   1.0,       2525,   1.0
"PA_D_SF90E1910",        3318,   1.2,       3318,   1.2,       3318,   1.2
"PA_E_-2474992",         3304,   1.2,       3304,   1.2,       3304,   1.2
"BVIRT_SF90E1890",       3328,   1.2,       3328,   1.2,       3328,   1.2
"PA_D_RF90E2085",        3247,   1.2,       3247,   1.2,       3247,   1.2
"BVIRT_RF90E2085",       3246,   1.2,       3246,   1.2,       3246,   1.2
"PA_E_-558710",          3051,   1.2,       3051,   1.2,       3051,   1.2
"PA_E_-558716",          3009,   1.1,       3009,   1.1,       3009,   1.1
"PA_E_-558708",          3091,   1.2,       3091,   1.2,       3091,   1.2
"PA_E_-558718",          2971,   1.1,       2971,   1.1,       2971,   1.1
"PA_E_-558706",          3139,   1.2,       3139,   1.2,       3139,   1.2
"PA_E_-558704",          3170,   1.2,       3170,   1.2,       3170,   1.2
"PA_E_-558696",          3212,   1.2,       3212,   1.2,       3212,   1.2
"PA_D_N28E0001A",        3327,   1.2,       3327,   1.2,       3327,   1.2
"BVIRT_FF90E1843",       3343,   1.3,       3343,   1.3,       3343,   1.3
"BVIRT_FN18E0003",       2988,   1.1,       2988,   1.1,       2988,   1.1
"PA_E_-3093927",         2985,   1.1,       2985,   1.1,       2985,   1.1
"DMUM_FK30E1753",        2524,   1.0,       2524,   1.0,       2524,   1.0
"PA_D_6F90E2085",        3243,   1.2,       3243,   1.2,       3243,   1.2
"DMUM_6F90E2085",        3242,   1.2,       3242,   1.2,       3242,   1.2
"BVIRT_SF90E2130",       3236,   1.2,       3236,   1.2,       3236,   1.2
"DMUM_RF90E2085",        3245,   1.2,       3245,   1.2,       3245,   1.2
"BVIRT_D_RF90E2085",      3245,   1.2,       3245,   1.2,       3245,   1.2
"BVIRT_6F90E2085",       3244,   1.2,       3244,   1.2,       3244,   1.2
"PA_D_SF90E2165",        3228,   1.2,       3228,   1.2,       3228,   1.2
"DMUM_SF90E2130",        3235,   1.2,       3235,   1.2,       3235,   1.2
"DMUM_SF90E2165",        3224,   1.2,       3224,   1.2,       3224,   1.2
"PA_D_FI02E4712",        3078,   1.2,       3078,   1.2,       3078,   1.2
"DMUM_FI02E4712",        3077,   1.2,       3077,   1.2,       3077,   1.2
"PA_D_RG_I02E4519",      3001,   1.2,       3001,   1.2,       3001,   1.2
"PA_D_4I02E4429",        2964,   1.2,       2964,   1.2,       2964,   1.2
"BVIRT_6I02E4429",       2963,   1.2,       2963,   1.2,       2963,   1.2
"BVIRT_4I02E4429",       2963,   1.2,       2963,   1.2,       2963,   1.2
"BAR_3",                 3000,   1.2,       3000,   1.2,       3000,   1.2
"BAR_4",                 3000,   1.2,       3000,   1.2,       3000,   1.2
"BVIRT_SF90E2165",       3223,   1.2,       3223,   1.2,       3223,   1.2
"PA_E_-2475035",         3203,   1.2,       3203,   1.2,       3203,   1.2
"PA_E_-2475039",         3160,   1.2,       3160,   1.2,       3160,   1.2
"PA_E_-2475041",         3137,   1.2,       3137,   1.2,       3137,   1.2
"PA_E_-2475043",         3114,   1.2,       3114,   1.2,       3114,   1.2
"PA_D_F90E2345",         3099,   1.2,       3099,   1.2,       3099,   1.2
"PA_E_-2475047",         3088,   1.2,       3088,   1.2,       3088,   1.2
"PA_E_-2475049",         3072,   1.2,       3072,   1.2,       3072,   1.2
"DMUM_SF90E2418",        3062,   1.2,       3062,   1.2,       3062,   1.2
"DMUM_4I02E4429",        2962,   1.2,       2962,   1.2,       2962,   1.2
"BVIRT_RI02E4429",       2961,   1.2,       2961,   1.2,       2961,   1.2
"BVIRT_FI02E4712",       3075,   1.2,       3075,   1.2,       3075,   1.2
"PA_D_T71E0826",         3033,   1.2,       3033,   1.2,       3033,   1.2
"PA_E_-3234290",         2917,   1.2,       2917,   1.2,       2917,   1.2
"PA_E_-3234289",         2886,   1.2,       2886,   1.2,       2886,   1.2
"PA_D_TF90E2616",        2965,   1.2,       2965,   1.2,       2965,   1.2
"PA_E_-3234286",         2846,   1.2,       2846,   1.2,       2846,   1.2
"BVIRT_SF90E2418",       3060,   1.2,       3060,   1.2,       3060,   1.2
"PA_D_TF90E3019",        2807,   1.2,       2807,   1.2,       2807,   1.2
"PA_E_-3227863",         2781,   1.2,       2781,   1.2,       2781,   1.2
"PA_E_-3218561",         2647,   1.2,       2647,   1.2,       2647,   1.2
"PA_EL_2847564",         2615,   1.2,       2615,   1.2,       2615,   1.2
"PA_D_381",              2587,   1.2,       2587,   1.2,       2587,   1.2
"PA_D_F90E3582",         2559,   1.2,       2559,   1.2,       2559,   1.2
"BVIRT_SF90E3628",       2544,   1.2,       2544,   1.2,       2544,   1.2
"DMUM_RI02E4429",        2960,   1.2,       2960,   1.2,       2960,   1.2
"DMUM_5I02E4429",        2959,   1.2,       2959,   1.2,       2959,   1.2
"DMUM_SF90E3628",        2543,   1.2,       2543,   1.2,       2543,   1.2
"PA_D_FF90E3763",        2493,   1.2,       2493,   1.2,       2493,   1.2
"PA_D_SJ32E1001",        2481,   1.2,       2481,   1.2,       2481,   1.2
"DMUM_SJ32E1001",        2477,   1.2,       2477,   1.2,       2477,   1.2
"PA_D_SF90E3942",        2437,   1.2,       2437,   1.2,       2437,   1.2
"BVIRT_SF90E3942",       2436,   1.2,       2436,   1.2,       2436,   1.2
"PA_D_FF90E4120",        2381,   1.2,       2381,   1.2,       2381,   1.2
"DMUM_SF90E4254",        2337,   1.2,       2337,   1.2,       2337,   1.2
"DMUM_FF90E4120",        2380,   1.2,       2380,   1.2,       2380,   1.2
"PA_D_5I02E4429",        2957,   1.2,       2957,   1.2,       2957,   1.2
"DMUM_6I02E4429",        2956,   1.2,       2956,   1.2,       2956,   1.2
"BVIRT_SI02E4385",       2941,   1.2,       2941,   1.2,       2941,   1.2
"BVIRT_5I02E4429",       2958,   1.2,       2958,   1.2,       2958,   1.2
"DMUM_FF90E3763",        2492,   1.2,       2492,   1.2,       2492,   1.2
"CUMT_BCF90E3763",       2491,   1.2,       2491,   1.2,       2491,   1.2
"DMUM_SF90E3942",        2435,   1.2,       2435,   1.2,       2435,   1.2
"BVIRT_SF90E4254",       2336,   1.2,       2336,   1.2,       2336,   1.2
"PA_D_FF90E4362",        2307,   1.2,       2307,   1.2,       2307,   1.2
"BVIRT_FF90E4362",       2306,   1.2,       2306,   1.2,       2306,   1.2
"PA_D_F90E4435",         2282,   1.2,       2282,   1.2,       2282,   1.2
"PA_D_FF90E4431",        2269,   1.2,       2269,   1.2,       2269,   1.2
"PA_D_F90E4460",         2261,   1.2,       2261,   1.2,       2261,   1.2
"DMUM_FF90E4431",        2268,   1.2,       2268,   1.2,       2268,   1.2
"BVIRT_SF90E4501",       2249,   1.2,       2249,   1.2,       2249,   1.2
"BVIRT_SJ32E1001",       2476,   1.2,       2476,   1.2,       2476,   1.2
"BVIRT_D_RJ32E1022",      2461,   1.2,       2461,   1.2,       2461,   1.2
"BVIRT_FF90E4120",       2379,   1.2,       2379,   1.2,       2379,   1.2
"BVIRT_SI02E3446",       2626,   1.1,       2626,   1.1,       2626,   1.1
"PA_D_FI02E3585",        2665,   1.1,       2665,   1.1,       2665,   1.1
"DMUM_FI02E3585",        2664,   1.1,       2664,   1.1,       2664,   1.1
"PA_D_FI83E1122",        2672,   1.1,       2672,   1.1,       2672,   1.1
"PA_D_I83E1000",         2662,   1.1,       2662,   1.1,       2662,   1.1
"PA_D_I02E3620",         2676,   1.1,       2676,   1.1,       2676,   1.1
"DMUM_FI83E1122",        2550,   1.1,       2550,   1.1,       2550,   1.1
"PA_D_I02E3647",         2687,   1.1,       2687,   1.1,       2687,   1.1
"PA_D_FI02E3681",        2698,   1.1,       2698,   1.1,       2698,   1.1
"DMUM_FI02E3681",        2697,   1.1,       2697,   1.1,       2697,   1.1
"PA_D_I02E3821",         2746,   1.1,       2746,   1.1,       2746,   1.1
"PA_D_FI02E3869",        2759,   1.1,       2759,   1.1,       2759,   1.1
"DMUM_FI02E3869",        2758,   1.1,       2758,   1.1,       2758,   1.1
"PA_D_I02E4099",         2834,   1.1,       2834,   1.1,       2834,   1.1
"PA_D_FI02E4204",        2872,   1.1,       2872,   1.1,       2872,   1.1
"DMUM_FI02E4204",        2871,   1.1,       2871,   1.1,       2871,   1.1
"PA_D_FI02E4262",        2894,   1.1,       2894,   1.1,       2894,   1.1
"BVIRT_FI02E4262",       2893,   1.1,       2893,   1.1,       2893,   1.1
"DMUM_SI02E4385",        2940,   1.2,       2940,   1.2,       2940,   1.2
"DMUM_SF90E4501",        2248,   1.2,       2248,   1.2,       2248,   1.2
"DMUM_SF90E4563",        2231,   1.2,       2231,   1.2,       2231,   1.2
"PA_E_-1052955",         2115,   1.1,       2115,   1.1,       2115,   1.1
"PA_E_-1052957",         2101,   1.1,       2101,   1.1,       2101,   1.1
"PA_E_-1052953",         2117,   1.1,       2117,   1.1,       2117,   1.1
"PA_E_-1052959",         2077,   1.1,       2077,   1.1,       2077,   1.1
"PA_E_-1052951",         2138,   1.1,       2138,   1.1,       2138,   1.1
"PA_E_-1052961",         2057,   1.1,       2057,   1.1,       2057,   1.1
"PA_E_-1052963",         2041,   1.1,       2041,   1.1,       2041,   1.1
"PA_D_3243",             2301,   1.2,       2301,   1.2,       2301,   1.2
"PA_E_-1052965",         2023,   1.1,       2023,   1.1,       2023,   1.1
"DMUM_FF90E4362",        2305,   1.2,       2305,   1.2,       2305,   1.2
"PA_E_-1052967",         2009,   1.1,       2009,   1.1,       2009,   1.1
"PA_E_-1052969",         2007,   1.1,       2007,   1.1,       2007,   1.1
"PA_E_-1052971",         1975,   1.0,       1975,   1.0,       1975,   1.0
"PA_E_-1052973",         1926,   1.0,       1926,   1.0,       1926,   1.0
"PA_E_-1052975",         1895,   1.0,       1895,   1.0,       1895,   1.0
"BVIRT_FZ04L1127",       1866,   1.0,       1866,   1.0,       1866,   1.0
"BVIRT_FF90E4431",       2268,   1.2,       2268,   1.2,       2268,   1.2
"PA_D_RJ32E1022",        2460,   1.2,       2460,   1.2,       2460,   1.2
"DMUM_RJ32E1022",        2457,   1.2,       2457,   1.2,       2457,   1.2
"DMUM_6J32E1022",        2458,   1.2,       2458,   1.2,       2458,   1.2
"DMUM_FI02E4262",        2891,   1.1,       2891,   1.1,       2891,   1.1
"BVIRT_FI02E3585",       2663,   1.1,       2663,   1.1,       2663,   1.1
"DMUM_SI02E3446",        2625,   1.1,       2625,   1.1,       2625,   1.1
"PA_D_FI02E3422",        2614,   1.1,       2614,   1.1,       2614,   1.1
"BVIRT_FI02E3422",       2613,   1.1,       2613,   1.1,       2613,   1.1
"PA_D_FI02E3347",        2592,   1.1,       2592,   1.1,       2592,   1.1
"BVIRT_FI02E3347",       2591,   1.1,       2591,   1.1,       2591,   1.1
"PA_E_-1554060",         2582,   1.1,       2582,   1.1,       2582,   1.1
"BVIRT_SI02E3152",       2536,   1.1,       2536,   1.1,       2536,   1.1
"BVIRT_FI83E1122",       2549,   1.1,       2549,   1.1,       2549,   1.1
"BVIRT_FI02E3681",       2695,   1.1,       2695,   1.1,       2695,   1.1
"PA_D_O32L1000",         2678,   1.1,       2678,   1.1,       2678,   1.1
"PA_D_O32L1175",         2530,   1.1,       2530,   1.1,       2530,   1.1
"PA_D_TO87L1201",        2527,   1.1,       2527,   1.1,       2527,   1.1
"PA_D_O87L1115",         2434,   1.0,       2434,   1.0,       2434,   1.0
"PA_EL_1249483",         2336,   1.0,       2336,   1.0,       2336,   1.0
"BVIRT_FI02E3869",       2756,   1.1,       2756,   1.1,       2756,   1.1
"BVIRT_FI02E4204",       2870,   1.1,       2870,   1.1,       2870,   1.1
"PA_D_F90E4876",         2155,   1.2,       2155,   1.2,       2155,   1.2
"PA_D_F90E4922",         2144,   1.2,       2144,   1.2,       2144,   1.2
"PA_D_F90E4963",         2133,   1.2,       2133,   1.2,       2133,   1.2
"PA_D_F90E4668",         2201,   1.2,       2201,   1.2,       2201,   1.2
"PA_D_F90E5007",         2121,   1.2,       2121,   1.2,       2121,   1.2
"PA_E_-11038766",        2218,   1.2,       2218,   1.2,       2218,   1.2
"PA_D_RG_F90E5009",      2121,   1.2,       2121,   1.2,       2121,   1.2
"BVIRT_SF90E4563",       2230,   1.2,       2230,   1.2,       2230,   1.2
"PA_D_FF90E5031",        2115,   1.2,       2115,   1.2,       2115,   1.2
"BVIRT_FF90E5031",       2114,   1.2,       2114,   1.2,       2114,   1.2
"PA_D_FF90E5064",        2107,   1.2,       2107,   1.2,       2107,   1.2
"PA_D_D_TS57E0980",      2090,   1.2,       2090,   1.2,       2090,   1.2
"DMUM_FF90E5064",        2106,   1.2,       2106,   1.2,       2106,   1.2
"DMUM_FZ04L1127",        1866,   1.0,       1866,   1.0,       1866,   1.0
"PA_D_J32E1388",         2250,   1.1,       2250,   1.1,       2250,   1.1
"PA_D_2812",             2230,   1.1,       2230,   1.1,       2230,   1.1
"PA_D_2813",             2214,   1.1,       2214,   1.1,       2214,   1.1
"PA_M_M_FJ32E1485",      2330,   1.1,       2330,   1.1,       2330,   1.1
"PA_M_FJ32E1485",        2202,   1.1,       2202,   1.1,       2202,   1.1
"PA_D_FJ32E1485",        2195,   1.1,       2195,   1.1,       2195,   1.1
"PA_D_6J32E1022",        2453,   1.2,       2453,   1.2,       2453,   1.2
"BVIRT_6J32E1022",       2451,   1.2,       2451,   1.2,       2451,   1.2
"BVIRT_RJ32E1022",       2456,   1.2,       2456,   1.2,       2456,   1.2
"BVIRT_SJ32E1767",       2066,   1.0,       2066,   1.0,       2066,   1.0
"PA_D_FF64E0005",        2320,   1.0,       2320,   1.0,       2320,   1.0
"DMUM_FF64E0005",        2308,   1.0,       2308,   1.0,       2308,   1.0
"PA_D_10489",            2332,   1.0,       2332,   1.0,       2332,   1.0
"PA_D_FF61E2081",        2261,   1.0,       2261,   1.0,       2261,   1.0
"PA_D_TN93E0066",        2368,   1.0,       2368,   1.0,       2368,   1.0
"DMUM_SF61E2020",        2249,   1.0,       2249,   1.0,       2249,   1.0
"DMUM_FF61E2081",        2260,   1.0,       2260,   1.0,       2260,   1.0
"PA_D_FF61E2782",        2434,   1.1,       2434,   1.1,       2434,   1.1
"DMUM_FF61E2782",        2433,   1.1,       2433,   1.1,       2433,   1.1
"PA_D_FF61E2828",        2446,   1.1,       2446,   1.1,       2446,   1.1
"BVIRT_FF61E2828",       2446,   1.1,       2446,   1.1,       2446,   1.1
"PA_D_FF61E2958",        2482,   1.1,       2482,   1.1,       2482,   1.1
"BVIRT_FF61E2958",       2481,   1.1,       2481,   1.1,       2481,   1.1
"DMUM_SI02E3152",        2535,   1.1,       2535,   1.1,       2535,   1.1
"DMUM_FI02E3347",        2590,   1.1,       2590,   1.1,       2590,   1.1
"PA_D_T50E1001",         2604,   1.1,       2604,   1.1,       2604,   1.1
"DMUM_FI02E3422",        2612,   1.1,       2612,   1.1,       2612,   1.1
"PA_D_FF99E0310",        1983,   1.1,       1983,   1.1,       1983,   1.1
"PA_D_F99E0316",         1976,   1.1,       1976,   1.1,       1976,   1.1
"BVIRT_FF99E0310",       1983,   1.1,       1983,   1.1,       1983,   1.1
"PA_D_FF99E0295",        1990,   1.1,       1990,   1.1,       1990,   1.1
"PA_D_3291A",            1958,   1.1,       1958,   1.1,       1958,   1.1
"BVIRT_FF99E0295",       1990,   1.1,       1990,   1.1,       1990,   1.1
"PA_D_FF99E0272",        1995,   1.1,       1995,   1.1,       1995,   1.1
"BVIRT_FF99E0272",       1995,   1.1,       1995,   1.1,       1995,   1.1
"PA_D_F99E0090",         2068,   1.2,       2068,   1.2,       2068,   1.2
"DMUM_FF90E5031",        2113,   1.2,       2113,   1.2,       2113,   1.2
"BVIRT_FF90E5064",       2105,   1.2,       2105,   1.2,       2105,   1.2
"DMUM_FJ32E1485",        2194,   1.1,       2194,   1.1,       2194,   1.1
"PA_D_FJ32E2030",        1945,   1.0,       1945,   1.0,       1945,   1.0
"DMUM_FJ32E2030",        1944,   1.0,       1944,   1.0,       1944,   1.0
"BVIRT_FJ32E2110",       1909,   1.0,       1909,   1.0,       1909,   1.0
"PA_D_J32E1952",         1984,   1.0,       1984,   1.0,       1984,   1.0
"PA_D_SJ33E1010",        2000,   1.0,       2000,   1.0,       2000,   1.0
"DMUM_SJ32E1767",        2065,   1.0,       2065,   1.0,       2065,   1.0
"DMUM_SJ33E1010",        1994,   1.0,       1994,   1.0,       1994,   1.0
"DMUM_SF61E1751",        2188,   1.0,       2188,   1.0,       2188,   1.0
"PA_D_D_TA80L2099",      2215,   1.0,       2215,   1.0,       2215,   1.0
"BVIRT_SF61E2020",       2248,   1.0,       2248,   1.0,       2248,   1.0
"PA_D_10477",            2201,   1.0,       2201,   1.0,       2201,   1.0
"PA_EL_1249348",         2135,   1.0,       2135,   1.0,       2135,   1.0
"PA_D_J64E1384",         2237,   1.0,       2237,   1.0,       2237,   1.0
"BVIRT_FF61E2081",       2259,   1.0,       2259,   1.0,       2259,   1.0
"PA_D_F92E1258",         2256,   1.0,       2256,   1.0,       2256,   1.0
"PA_D_FF24E1155",        2274,   1.0,       2274,   1.0,       2274,   1.0
"PA_D_TF92E1343",        2209,   1.0,       2209,   1.0,       2209,   1.0
"PA_D_F92E1003",         2426,   1.0,       2426,   1.0,       2426,   1.0
"PA_D_F24E1000",         2267,   1.0,       2267,   1.0,       2267,   1.0
"PA_D_F92E1530",         2094,   1.0,       2094,   1.0,       2094,   1.0
"BVIRT_FF61E2782",       2432,   1.1,       2432,   1.1,       2432,   1.1
"DMUM_FF24E1155",        2166,   1.0,       2166,   1.0,       2166,   1.0
"PA_D_TJ89L2325",        1995,   0.9,       1995,   0.9,       1995,   0.9
"PA_D_J89L1970",         1980,   0.9,       1980,   0.9,       1980,   0.9
"PA_D_J89L2033",         1978,   0.9,       1978,   0.9,       1978,   0.9
"PA_D_J89L1938",         1963,   0.9,       1963,   0.9,       1963,   0.9
"PA_D_J89L1818",         1905,   0.9,       1905,   0.9,       1905,   0.9
"PA_EL_2376040",         1702,   0.9,       1702,   0.9,       1702,   0.9
"DMUM_FF61E2828",        2445,   1.1,       2445,   1.1,       2445,   1.1
"CUMT_BCF61E2828",       2444,   1.1,       2444,   1.1,       2444,   1.1
"PA_D_H60E0139",         2450,   1.1,       2450,   1.1,       2450,   1.1
"DMUM_FF61E2958",        2480,   1.1,       2480,   1.1,       2480,   1.1
"PA_D_TK40E1169",        2110,   1.0,       2110,   1.0,       2110,   1.0
"PA_D_10497",            2101,   1.0,       2101,   1.0,       2101,   1.0
"PA_D_F46E0539",         1997,   0.9,       1997,   0.9,       1997,   0.9
"BVIRT_FF64E0005",       2307,   1.0,       2307,   1.0,       2307,   1.0
"DMUM_FF99E0272",        1994,   1.1,       1994,   1.1,       1994,   1.1
"DMUM_FF99E0295",        1989,   1.1,       1989,   1.1,       1989,   1.1
"DMUM_FF99E0310",        1982,   1.1,       1982,   1.1,       1982,   1.1
"BVIRT_FJ32E2030",       1944,   1.0,       1944,   1.0,       1944,   1.0
"PA_D_D_TS46E1040",      1885,   1.0,       1885,   1.0,       1885,   1.0
"PA_D_SJ33E1533",        1793,   1.0,       1793,   1.0,       1793,   1.0
"PA_D_FJ33E1545",        1786,   1.0,       1786,   1.0,       1786,   1.0
"BVIRT_SJ33E1533",       1793,   1.0,       1793,   1.0,       1793,   1.0
"BVIRT_SJ33E1010",       1993,   1.0,       1993,   1.0,       1993,   1.0
"BVIRT_FJ33E1280",       1884,   1.0,       1884,   1.0,       1884,   1.0
"BVIRT_FJ33E1599",       1754,   1.0,       1754,   1.0,       1754,   1.0
"BVIRT_FJ33E1545",       1785,   1.0,       1785,   1.0,       1785,   1.0
"PA_EL_1227887",         1729,   0.9,       1729,   0.9,       1729,   0.9
"PA_D_K96E1000",         1830,   1.0,       1830,   1.0,       1830,   1.0
"PA_D_FT17L0685",        1836,   1.0,       1836,   1.0,       1836,   1.0
"PA_E_-10922699",        1795,   1.0,       1795,   1.0,       1795,   1.0
"PA_D_K96E0986",         1833,   1.0,       1833,   1.0,       1833,   1.0
"DMUM_FJ32E2110",        1908,   1.0,       1908,   1.0,       1908,   1.0
"BVIRT_FT17L0685",       1785,   1.0,       1785,   1.0,       1785,   1.0
"PA_D_FF61E1708",        2177,   1.0,       2177,   1.0,       2177,   1.0
"DMUM_FF61E1708",        2177,   1.0,       2177,   1.0,       2177,   1.0
"PA_D_FU22E2000",        2173,   1.0,       2173,   1.0,       2173,   1.0
"PA_D_10472",            2184,   1.0,       2184,   1.0,       2184,   1.0
"PA_0A-FU22E2000",       2170,   1.0,       2170,   1.0,       2170,   1.0
"DMUM_SF61E1652",        2165,   1.0,       2165,   1.0,       2165,   1.0
"BVIRT_SF61E1751",       2188,   1.0,       2188,   1.0,       2188,   1.0
"BVIRT_FU22E2000",       2170,   1.0,       2170,   1.0,       2170,   1.0
"BVIRT_FF24E1155",       2165,   1.0,       2165,   1.0,       2165,   1.0
"DMUM_FJ33E1545",        1785,   1.0,       1785,   1.0,       1785,   1.0
"PA_D_J33E1635",         1731,   1.0,       1731,   1.0,       1731,   1.0
"DMUM_FJ33E1599",        1754,   1.0,       1754,   1.0,       1754,   1.0
"DMUM_SJ33E1533",        1792,   1.0,       1792,   1.0,       1792,   1.0
"PA_D_2854",             1791,   1.0,       1791,   1.0,       1791,   1.0
"PA_M_TI91L2332",        1738,   1.0,       1738,   1.0,       1738,   1.0
"PA_D_FI91L2509",        1637,   1.0,       1637,   1.0,       1637,   1.0
"DMUM_FN36L0928",        1626,   0.9,       1626,   0.9,       1626,   0.9
"BVIRT_FI91L2509",       1636,   0.9,       1636,   0.9,       1636,   0.9
"PA_D_FI91L2615",        1627,   0.9,       1627,   0.9,       1627,   0.9
"BVIRT_FI91L2615",       1627,   0.9,       1627,   0.9,       1627,   0.9
"PA_D_FI91L2659",        1613,   0.9,       1613,   0.9,       1613,   0.9
"BVIRT_FI91L2659",       1613,   0.9,       1613,   0.9,       1613,   0.9
"PA_E_-10733772",        1584,   0.9,       1584,   0.9,       1584,   0.9
"DMUM_SI91L2802",        1571,   0.9,       1571,   0.9,       1571,   0.9
"BVIRT_FI91L2753",       1584,   0.9,       1584,   0.9,       1584,   0.9
"PA_EL_1227899",         1847,   1.0,       1847,   1.0,       1847,   1.0
"DMUM_FJ33E1280",        1884,   1.0,       1884,   1.0,       1884,   1.0
"DMUM_FT17L0685",        1784,   1.0,       1784,   1.0,       1784,   1.0
"PA_E_-10922708",        1748,   0.9,       1748,   0.9,       1748,   0.9
"PA_E_-10922729",        1745,   0.9,       1745,   0.9,       1745,   0.9
"BVIRT_SF61E1652",       2165,   1.0,       2165,   1.0,       2165,   1.0
"PA_D_SF61E1614",        2156,   1.0,       2156,   1.0,       2156,   1.0
"DMUM_6F61E1614",        2155,   1.0,       2155,   1.0,       2155,   1.0
"BVIRT_SF61E1614",       2155,   1.0,       2155,   1.0,       2155,   1.0
"PA_D_FU22E2836",        1794,   0.9,       1794,   0.9,       1794,   0.9
"PA_D_U22E2761",         1823,   0.9,       1823,   0.9,       1823,   0.9
"DMUM_FU22E2836",        1794,   0.9,       1794,   0.9,       1794,   0.9
"PA_D_FU22E2985",        1735,   0.9,       1735,   0.9,       1735,   0.9
"DMUM_FU22E2985",        1734,   0.9,       1734,   0.9,       1734,   0.9
"PA_D_SU22E2618",        1887,   0.9,       1887,   0.9,       1887,   0.9
"PA_EL_1249388",         1706,   0.9,       1706,   0.9,       1706,   0.9
"PA_D_FU22E2563",        1911,   0.9,       1911,   0.9,       1911,   0.9
"BVIRT_SU22E2618",       1886,   0.9,       1886,   0.9,       1886,   0.9
"PA_D_FM94L1000",        1986,   0.9,       1986,   0.9,       1986,   0.9
"DMUM_FU22E2563",        1911,   0.9,       1911,   0.9,       1911,   0.9
"DMUM_FM94L1000",        1980,   0.9,       1980,   0.9,       1980,   0.9
"PA_D_10408",            1978,   0.9,       1978,   0.9,       1978,   0.9
"PA_D_FU22E2223",        2074,   1.0,       2074,   1.0,       2074,   1.0
"PA_EL_1249372",         1926,   0.9,       1926,   0.9,       1926,   0.9
"DMUM_FU22E2223",        2073,   1.0,       2073,   1.0,       2073,   1.0
"PA_0B-FU22E2001",       2168,   1.0,       2168,   1.0,       2168,   1.0
"DMUM_FU22E2000",        2169,   1.0,       2169,   1.0,       2169,   1.0
"DMUM_SU22E2000",        2168,   1.0,       2168,   1.0,       2168,   1.0
"BVIRT_FF61E1708",       2176,   1.0,       2176,   1.0,       2176,   1.0
"PA_D_O35E2024",         2167,   1.0,       2167,   1.0,       2167,   1.0
"PA_D_FO35E2124",        2112,   1.0,       2112,   1.0,       2112,   1.0
"BVIRT_FO35E2124",       2111,   1.0,       2111,   1.0,       2111,   1.0
"PA_EL_1249331",         2076,   1.0,       2076,   1.0,       2076,   1.0
"DMUM_FO35E2222",        2058,   1.0,       2058,   1.0,       2058,   1.0
"BVIRT_FN36L0928",       1626,   0.9,       1626,   0.9,       1626,   0.9
"DMUM_FI91L2509",        1636,   0.9,       1636,   0.9,       1636,   0.9
"DMUM_FI91L2615",        1626,   0.9,       1626,   0.9,       1626,   0.9
"DMUM_FI91L2659",        1612,   0.9,       1612,   0.9,       1612,   0.9
"DMUM_FI91L2753",        1583,   0.9,       1583,   0.9,       1583,   0.9
"PA_E_-10951287",        2054,   1.0,       2054,   1.0,       2054,   1.0
"DMUM_FX52E2120",        2054,   1.0,       2054,   1.0,       2054,   1.0
"PA_D_FX52E2120",        2056,   1.0,       2056,   1.0,       2056,   1.0
"BVIRT_SX52E2120",       2053,   1.0,       2053,   1.0,       2053,   1.0
"BVIRT_SF61E1144",       2047,   1.0,       2047,   1.0,       2047,   1.0
"PA_D_FF61E1388",        2103,   1.0,       2103,   1.0,       2103,   1.0
"BVIRT_FF61E1388",       2102,   1.0,       2102,   1.0,       2102,   1.0
"PA_D_F61E1445",         2115,   1.0,       2115,   1.0,       2115,   1.0
"DMUM_FF61E1445",        2115,   1.0,       2115,   1.0,       2115,   1.0
"PA_D_6F61E1614",        2153,   1.0,       2153,   1.0,       2153,   1.0
"DMUM_SF61E1614",        2154,   1.0,       2154,   1.0,       2154,   1.0
"BVIRT_6F61E1614",       2152,   1.0,       2152,   1.0,       2152,   1.0
"BVIRT_FU22E2223",       2072,   1.0,       2072,   1.0,       2072,   1.0
"PA_D_M92L1000",         2068,   1.0,       2068,   1.0,       2068,   1.0
"BVIRT_FU22E2985",       1734,   0.9,       1734,   0.9,       1734,   0.9
"PA_D_U25E0320",         1671,   0.9,       1671,   0.9,       1671,   0.9
"PA_D_U55E0529",         1599,   0.8,       1599,   0.8,       1599,   0.8
"PA_D_U55E0544",         1594,   0.8,       1594,   0.8,       1594,   0.8
"PA_EL_1249412",         1521,   0.8,       1521,   0.8,       1521,   0.8
"PA_D_FI35L1084",        1737,   0.9,       1737,   0.9,       1737,   0.9
"PA_D_I35L1167",         1734,   0.9,       1734,   0.9,       1734,   0.9
"BVIRT_FI35L1084",       1702,   0.9,       1702,   0.9,       1702,   0.9
"PA_D_D_FI34L1084",      1754,   0.9,       1754,   0.9,       1754,   0.9
"PA_D_U75E2086",         1722,   0.9,       1722,   0.9,       1722,   0.9
"BVIRT_FU22E2836",       1793,   0.9,       1793,   0.9,       1793,   0.9
"PA_D_D55L0296",         1716,   0.9,       1716,   0.9,       1716,   0.9
"PA_EL_1249380",         1684,   0.9,       1684,   0.9,       1684,   0.9
"PA_D_FD51L0211",        1854,   0.9,       1854,   0.9,       1854,   0.9
"BVIRT_FD51L0211",       1853,   0.9,       1853,   0.9,       1853,   0.9
"PA_D_D51L0175",         1866,   0.9,       1866,   0.9,       1866,   0.9
"PA_D_D51L1046",         1873,   0.9,       1873,   0.9,       1873,   0.9
"BVIRT_FU22E2563",       1910,   0.9,       1910,   0.9,       1910,   0.9
"PA_D_M94L1195",         1888,   0.9,       1888,   0.9,       1888,   0.9
"BVIRT_FM94L1000",       1979,   0.9,       1979,   0.9,       1979,   0.9
"PA_D_FO35E2319",        2007,   1.0,       2007,   1.0,       2007,   1.0
"BVIRT_FO35E2319",       2006,   1.0,       2006,   1.0,       2006,   1.0
"PA_D_O35E2349",         1991,   1.0,       1991,   1.0,       1991,   1.0
"PA_D_O35E2284",         2026,   1.0,       2026,   1.0,       2026,   1.0
"PA_D_O35E2459",         1936,   0.9,       1936,   0.9,       1936,   0.9
"PA_D_O35E2252",         2041,   1.0,       2041,   1.0,       2041,   1.0
"PA_D_X81L1070",         1870,   0.9,       1870,   0.9,       1870,   0.9
"BVIRT_FO35E2222",       2057,   1.0,       2057,   1.0,       2057,   1.0
"PA_D_X84L1000",         1866,   0.9,       1866,   0.9,       1866,   0.9
"PA_E_-10722889",        1941,   0.9,       1941,   0.9,       1941,   0.9
"DMUM_FO35E2124",        2110,   1.0,       2110,   1.0,       2110,   1.0
"PA_E_-10722891",        1934,   0.9,       1934,   0.9,       1934,   0.9
"PA_D_F61E0460",         1881,   1.0,       1881,   1.0,       1881,   1.0
"PA_D_6740",             1873,   1.0,       1873,   1.0,       1873,   1.0
"PA_D_FF98E1004",        1903,   1.0,       1903,   1.0,       1903,   1.0
"PA_D_F88E1200",         1876,   1.0,       1876,   1.0,       1876,   1.0
"PA_D_5F61E0294",        1848,   1.0,       1848,   1.0,       1848,   1.0
"DMUM_FF98E1004",        1902,   1.0,       1902,   1.0,       1902,   1.0
"DMUM_6F61E0294",        1847,   1.0,       1847,   1.0,       1847,   1.0
"DMUM_5F61E0294",        1847,   1.0,       1847,   1.0,       1847,   1.0
"PA_D_FF61E0676",        1942,   1.0,       1942,   1.0,       1942,   1.0
"DMUM_FF93E0732",        1933,   1.0,       1933,   1.0,       1933,   1.0
"BVIRT_FF61E0676",       1941,   1.0,       1941,   1.0,       1941,   1.0
"PA_D_FF61E0708",        1955,   1.0,       1955,   1.0,       1955,   1.0
"BVIRT_FF61E0708",       1955,   1.0,       1955,   1.0,       1955,   1.0
"PA_D_FF61E0767",        1967,   1.0,       1967,   1.0,       1967,   1.0
"PA_D_FF61E1084",        2036,   1.0,       2036,   1.0,       2036,   1.0
"DMUM_FF61E0767",        1967,   1.0,       1967,   1.0,       1967,   1.0
"DMUM_SF61E1144",        2046,   1.0,       2046,   1.0,       2046,   1.0
"DMUM_FF61E1084",        2036,   1.0,       2036,   1.0,       2036,   1.0
"PA_D_Q31L1061",         1767,   0.9,       1767,   0.9,       1767,   0.9
"PA_D_TN50L1124",        1744,   0.9,       1744,   0.9,       1744,   0.9
"PA_D_N50L1193",         1702,   0.9,       1702,   0.9,       1702,   0.9
"PA_D_Q31L1000",         1791,   0.9,       1791,   0.9,       1791,   0.9
"PA_D_Q30L1213",         1676,   0.9,       1676,   0.9,       1676,   0.9
"PA_D_N74L1143",         1662,   0.9,       1662,   0.9,       1662,   0.9
"PA_E_-10951588",        1865,   0.9,       1865,   0.9,       1865,   0.9
"PA_D_U27E2566",         1644,   0.9,       1644,   0.9,       1644,   0.9
"PA_E_-10951587",        1873,   0.9,       1873,   0.9,       1873,   0.9
"PA_E_-10951345",        1934,   1.0,       1934,   1.0,       1934,   1.0
"PA_E_-10951344",        1937,   1.0,       1937,   1.0,       1937,   1.0
"PA_D_U231137",          1593,   0.9,       1593,   0.9,       1593,   0.9
"PA_E_-10951343",        1970,   1.0,       1970,   1.0,       1970,   1.0
"DMUM_SU22E2618",        1530,   0.8,       1530,   0.8,       1530,   0.8
"PA_E_-556507",          1590,   0.9,       1590,   0.9,       1590,   0.9
"PA_E_-10951341",        1979,   1.0,       1979,   1.0,       1979,   1.0
"PA_E_-556521",          1579,   0.9,       1579,   0.9,       1579,   0.9
"PA_E_-557292",          1568,   0.9,       1568,   0.9,       1568,   0.9
"PA_E_-10951288",        2052,   1.0,       2052,   1.0,       2052,   1.0
"PA_D_U26E5684",         1557,   0.8,       1557,   0.8,       1557,   0.8
"BVIRT_FX52E2120",       2053,   1.0,       2053,   1.0,       2053,   1.0
"DMUM_SX52E2120",        2052,   1.0,       2052,   1.0,       2052,   1.0
"BVIRT_FF61E1445",       2114,   1.0,       2114,   1.0,       2114,   1.0
"DMUM_FF61E1388",        2101,   1.0,       2101,   1.0,       2101,   1.0
"PA_EL_3098323",         2069,   1.0,       2069,   1.0,       2069,   1.0
"DMUM_FI35L1084",        1702,   0.9,       1702,   0.9,       1702,   0.9
"DMUM_FD51L0211",        1852,   0.9,       1852,   0.9,       1852,   0.9
"DMUM_FO35E2319",        2005,   1.0,       2005,   1.0,       2005,   1.0
"PA_D_O94L1120",         2003,   1.0,       2003,   1.0,       2003,   1.0
"PA_D_F93E0751",         1939,   1.0,       1939,   1.0,       1939,   1.0
"DMUM_FF93E0896",        1875,   1.0,       1875,   1.0,       1875,   1.0
"DMUM_FF61E0676",        1941,   1.0,       1941,   1.0,       1941,   1.0
"DMUM_FF61E0708",        1954,   1.0,       1954,   1.0,       1954,   1.0
"CUMT_BCF61E0708",       1954,   1.0,       1954,   1.0,       1954,   1.0
"BVIRT_FT55E1989",       1755,   0.9,       1755,   0.9,       1755,   0.9
"PA_D_H06E1128",         1850,   1.0,       1850,   1.0,       1850,   1.0
"PA_D_H06E1360",         1957,   1.0,       1957,   1.0,       1957,   1.0
"BVIRT_FF61E0767",       1966,   1.0,       1966,   1.0,       1966,   1.0
"BVIRT_FF61E1084",       2035,   1.0,       2035,   1.0,       2035,   1.0
"PA_E_4338776",          1922,   1.0,       1922,   1.0,       1922,   1.0
"BVIRT_FF93E0732",       1933,   1.0,       1933,   1.0,       1933,   1.0
"PA_E_4339447",          1890,   1.0,       1890,   1.0,       1890,   1.0
"PA_E_4339973",          1878,   1.0,       1878,   1.0,       1878,   1.0
"PA_E_4340413",          1870,   1.0,       1870,   1.0,       1870,   1.0
"PA_D_D_TE36L1310",      1677,   0.9,       1677,   0.9,       1677,   0.9
"PA_D_6759",             1668,   0.9,       1668,   0.9,       1668,   0.9
"PA_D_FF87E0218",        1650,   0.9,       1650,   0.9,       1650,   0.9
"PA_D_FF98E1264",        1805,   1.0,       1805,   1.0,       1805,   1.0
"PA_D_6760",             1665,   0.9,       1665,   0.9,       1665,   0.9
"BVIRT_FF87E0247",       1635,   0.9,       1635,   0.9,       1635,   0.9
"BVIRT_FF87E0218",       1649,   0.9,       1649,   0.9,       1649,   0.9
"BVIRT_FF98E1264",       1805,   1.0,       1805,   1.0,       1805,   1.0
"PA_D_FF98E1042",        1893,   1.0,       1893,   1.0,       1893,   1.0
"PA_D_FF98E1400",        1612,   0.9,       1612,   0.9,       1612,   0.9
"PA_D_E36L1488",         1614,   0.9,       1614,   0.9,       1614,   0.9
"BVIRT_FF98E1004",       1901,   1.0,       1901,   1.0,       1901,   1.0
"BVIRT_FF98E1042",       1892,   1.0,       1892,   1.0,       1892,   1.0
"DMUM_FF98E1400",        1612,   0.9,       1612,   0.9,       1612,   0.9
"BVIRT_FE36L1488",       1614,   0.9,       1614,   0.9,       1614,   0.9
"PA_D_FE36L1428",        1598,   0.9,       1598,   0.9,       1598,   0.9
"DMUM_FE36L1428",        1597,   0.9,       1597,   0.9,       1597,   0.9
"PA_EL_1249297",         1549,   0.9,       1549,   0.9,       1549,   0.9
"PA_D_6788",             1482,   0.9,       1482,   0.9,       1482,   0.9
"PA_D_Z83L1000",         1480,   0.9,       1480,   0.9,       1480,   0.9
"BVIRT_FZ83L1034",       1470,   0.9,       1470,   0.9,       1470,   0.9
"BVIRT_5F61E0294",          0,   N/A,          0,   N/A,          0,   N/A
"DMUM_SF61E0294",           0,   N/A,          0,   N/A,          0,   N/A
"BVIRT_FF93E0896",       1874,   1.0,       1874,   1.0,       1874,   1.0
"DMUM_FT55E1989",        1754,   0.9,       1754,   0.9,       1754,   0.9
"DMUM_FZ83L1034",        1469,   0.9,       1469,   0.9,       1469,   0.9
"BVIRT_FE36L1428",       1597,   0.9,       1597,   0.9,       1597,   0.9
"PA_E_-3430005",         1697,   0.9,       1697,   0.9,       1697,   0.9
"DMUM_FF98E1264",        1804,   1.0,       1804,   1.0,       1804,   1.0
"BVIRT_FF98E1400",       1612,   0.9,       1612,   0.9,       1612,   0.9
"BVIRT_FI32E3228",       1550,   0.9,       1550,   0.9,       1550,   0.9
"DMUM_FE36L1488",        1613,   0.9,       1613,   0.9,       1613,   0.9
"PA_D_O22E1112",         1527,   0.9,       1527,   0.9,       1527,   0.9
"PA_D_O22E1211",         1488,   0.9,       1488,   0.9,       1488,   0.9
"BVIRT_FF78L0804",       1426,   0.8,       1426,   0.8,       1426,   0.8
"PA_D_L50E0227",         1525,   0.9,       1525,   0.9,       1525,   0.9
"PA_D_O22E1000",         1561,   0.9,       1561,   0.9,       1561,   0.9
"PA_D_J20E0246",         1566,   0.9,       1566,   0.9,       1566,   0.9
"PA_D_J20E0004",         1647,   0.9,       1647,   0.9,       1647,   0.9
"DMUM_FF87E0218",        1649,   0.9,       1649,   0.9,       1649,   0.9
"DMUM_FF87E0247",        1635,   0.9,       1635,   0.9,       1635,   0.9
"DMUM_FF98E1042",        1892,   1.0,       1892,   1.0,       1892,   1.0
"DMUM_FI32E3228",        1549,   0.9,       1549,   0.9,       1549,   0.9
"DMUM_FF78L0804",        1425,   0.8,       1425,   0.8,       1425,   0.8


ONE-Node to ground Faults

                                      pu Node Voltages (L-N Volts if no base)
Bus                 Node  Amps         Node 1     Node 2     Node 3    ...

"BARRA100"             1       309649          0.000      1.366      1.338
"BARRA100"             2       309649          1.338      0.000      1.366
"BARRA100"             3       309649          1.366      1.338      0.000
"BUS132"               1         7098          0.000      1.052      0.974
"BUS132"               2         7098          0.974      0.000      1.052
"BUS132"               3         7098          1.052      0.974      0.000
"INICIO_AGF"           1         7098          0.000      1.052      0.974
"INICIO_AGF"           2         7098          0.974      0.000      1.052
"INICIO_AGF"           3         7098          1.052      0.974      0.000
"CD_34E0508"           1         5646          0.000      1.111      1.034
"CD_34E0508"           2         5646          1.034      0.000      1.111
"CD_34E0508"           3         5646          1.111      1.034      0.000
"CD_34E0508_2"         1       242042          0.000      0.805      1.087
"CD_34E0508_2"         2       242042          1.087      0.000      0.805
"CD_34E0508_2"         3       242042          0.805      1.087      0.000
"CD_91E5092"           1         1859          0.000      1.321      1.222
"CD_91E5092"           2         1859          1.222      0.000      1.321
"CD_91E5092"           3         1859          1.321      1.222      0.000
"CD_91E5092_2"         1       137186          0.000      0.790      1.007
"CD_91E5092_2"         2       137186          1.007      0.000      0.790
"CD_91E5092_2"         3       137186          0.790      1.007      0.000
"CD_91E5688"           1         2044          0.000      1.317      1.221
"CD_91E5688"           2         2044          1.221      0.000      1.317
"CD_91E5688"           3         2044          1.317      1.221      0.000
"CD_91E5688_2"         1       183264          0.000      0.764      1.001
"CD_91E5688_2"         2       183264          1.001      0.000      0.764
"CD_91E5688_2"         3       183264          0.764      1.001      0.000
"CD_80E1234"           1         1951          0.000      1.323      1.202
"CD_80E1234"           2         1951          1.202      0.000      1.323
"CD_80E1234"           3         1951          1.323      1.202      0.000
"CD_80E1234_2"         1       136059          0.000      0.799      1.004
"CD_80E1234_2"         2       136059          1.004      0.000      0.799
"CD_80E1234_2"         3       136059          0.799      1.004      0.000
"CD_34E0585"           1         5240          0.000      1.128      1.041
"CD_34E0585"           2         5240          1.041      0.000      1.128
"CD_34E0585"           3         5240          1.128      1.041      0.000
"CD_34E0585_2"         1       285544          0.000      0.768      1.081
"CD_34E0585_2"         2       285544          1.081      0.000      0.768
"CD_34E0585_2"         3       285544          0.768      1.081      0.000
"CD_27E1076"           1         2016          0.000      1.319      1.214
"CD_27E1076"           2         2016          1.214      0.000      1.319
"CD_27E1076"           3         2016          1.319      1.214      0.000
"CD_27E1076_2"         1       139103          0.000      0.799      1.005
"CD_27E1076_2"         2       139103          1.005      0.000      0.799
"CD_27E1076_2"         3       139103          0.799      1.005      0.000
"CD_42E1200"           1         1889          0.000      1.322      1.205
"CD_42E1200"           2         1889          1.205      0.000      1.322
"CD_42E1200"           3         1889          1.322      1.205      0.000
"CD_42E1200_2"         1       173342          0.000      0.763      0.993
"CD_42E1200_2"         2       173342          0.993      0.000      0.763
"CD_42E1200_2"         3       173342          0.763      0.993      0.000
"CD_88L2072"           1         1694          0.000      1.324      1.222
"CD_88L2072"           2         1694          1.222      0.000      1.324
"CD_88L2072"           3         1694          1.324      1.222      0.000
"CD_88L2072_2"         1       226242          0.000      0.736      0.963
"CD_88L2072_2"         2       226242          0.963      0.000      0.736
"CD_88L2072_2"         3       226242          0.736      0.963      0.000
"CD_61E1143"           1         1729          0.000      1.324      1.211
"CD_61E1143"           2         1729          1.211      0.000      1.324
"CD_61E1143"           3         1729          1.324      1.211      0.000
"CD_61E1143_2"         1       168361          0.000      0.756      0.993
"CD_61E1143_2"         2       168361          0.993      0.000      0.756
"CD_61E1143_2"         3       168361          0.756      0.993      0.000
"CD_91E4735"           1         1705          0.000      1.324      1.220
"CD_91E4735"           2         1705          1.220      0.000      1.324
"CD_91E4735"           3         1705          1.324      1.220      0.000
"CD_91E4735_2"         1       133009          0.000      0.783      1.005
"CD_91E4735_2"         2       133009          1.005      0.000      0.783
"CD_91E4735_2"         3       133009          0.783      1.005      0.000
"CD_91E4939"           1         1794          0.000      1.323      1.221
"CD_91E4939"           2         1794          1.221      0.000      1.323
"CD_91E4939"           3         1794          1.323      1.221      0.000
"CD_91E4939_2"         1       199791          0.000      0.740      0.989
"CD_91E4939_2"         2       199791          0.989      0.000      0.740
"CD_91E4939_2"         3       199791          0.740      0.989      0.000
"CD_91E4939_3"         1        93653          0.000      0.836      1.004
"CD_91E4939_3"         2        93653          1.004      0.000      0.836
"CD_91E4939_3"         3        93653          0.836      1.004      0.000
"CD_94S2338"           1         1612          0.000      1.326      1.217
"CD_94S2338"           2         1612          1.217      0.000      1.326
"CD_94S2338"           3         1612          1.326      1.217      0.000
"CD_94S2338_2"         1       187775          0.000      0.739      0.982
"CD_94S2338_2"         2       187775          0.982      0.000      0.739
"CD_94S2338_2"         3       187775          0.739      0.982      0.000
"CD_90E1011"           1         1931          0.000      1.316      1.216
"CD_90E1011"           2         1931          1.216      0.000      1.316
"CD_90E1011"           3         1931          1.316      1.216      0.000
"CD_90E1011_2"         1       177622          0.000      0.761      0.992
"CD_90E1011_2"         2       177622          0.992      0.000      0.761
"CD_90E1011_2"         3       177622          0.761      0.992      0.000
"CD_90E0848"           1         1985          0.000      1.317      1.218
"CD_90E0848"           2         1985          1.218      0.000      1.317
"CD_90E0848"           3         1985          1.317      1.218      0.000
"CD_90E0848_2"         1       209582          0.000      0.746      0.987
"CD_90E0848_2"         2       209582          0.987      0.000      0.746
"CD_90E0848_2"         3       209582          0.746      0.987      0.000
"CD_71L1039"           1         1810          0.000      1.322      1.220
"CD_71L1039"           2         1810          1.220      0.000      1.322
"CD_71L1039"           3         1810          1.322      1.220      0.000
"CD_71L1039_2"         1       256253          0.000      0.742      0.948
"CD_71L1039_2"         2       256253          0.948      0.000      0.742
"CD_71L1039_2"         3       256253          0.742      0.948      0.000
"CD_41L1000"           1         1586          0.000      1.327      1.213
"CD_41L1000"           2         1586          1.213      0.000      1.327
"CD_41L1000"           3         1586          1.327      1.213      0.000
"CD_41L1000_2"         1       252396          0.000      0.770      0.906
"CD_41L1000_2"         2       252396          0.906      0.000      0.770
"CD_41L1000_2"         3       252396          0.770      0.906      0.000
"CD_90E1382"           1         1816          0.000      1.315      1.211
"CD_90E1382"           2         1816          1.211      0.000      1.315
"CD_90E1382"           3         1816          1.315      1.211      0.000
"CD_90E1382_2"         1        91732          0.000      0.835      0.988
"CD_90E1382_2"         2        91732          0.988      0.000      0.835
"CD_90E1382_2"         3        91732          0.835      0.988      0.000
"CD_21E1800"           1         1759          0.000      1.319      1.198
"CD_21E1800"           2         1759          1.198      0.000      1.319
"CD_21E1800"           3         1759          1.319      1.198      0.000
"CD_21E1800_2"         1        90293          0.000      0.833      0.988
"CD_21E1800_2"         2        90293          0.988      0.000      0.833
"CD_21E1800_2"         3        90293          0.833      0.988      0.000
"CD_90E1021"           1         1917          0.000      1.317      1.215
"CD_90E1021"           2         1917          1.215      0.000      1.317
"CD_90E1021"           3         1917          1.317      1.215      0.000
"CD_90E1021_2"         1       176712          0.000      0.761      0.991
"CD_90E1021_2"         2       176712          0.991      0.000      0.761
"CD_90E1021_2"         3       176712          0.761      0.991      0.000
"CD_97E0238"           1         1665          0.000      1.317      1.194
"CD_97E0238"           2         1665          1.194      0.000      1.317
"CD_97E0238"           3         1665          1.317      1.194      0.000
"CD_97E0238_2"         1        88608          0.000      0.827      0.981
"CD_97E0238_2"         2        88608          0.981      0.000      0.827
"CD_97E0238_2"         3        88608          0.827      0.981      0.000
"CD_30E1035"           1         1516          0.000      1.318      1.174
"CD_30E1035"           2         1516          1.174      0.000      1.318
"CD_30E1035"           3         1516          1.318      1.174      0.000
"CD_30E1035_2"         1        85069          0.000      0.821      0.975
"CD_30E1035_2"         2        85069          0.975      0.000      0.821
"CD_30E1035_2"         3        85069          0.821      0.975      0.000
"CD_30E1070"           1         1501          0.000      1.318      1.172
"CD_30E1070"           2         1501          1.172      0.000      1.318
"CD_30E1070"           3         1501          1.318      1.172      0.000
"CD_30E1070_2"         1       119002          0.000      0.781      0.969
"CD_30E1070_2"         2       119002          0.969      0.000      0.781
"CD_30E1070_2"         3       119002          0.781      0.969      0.000
"CD_90E2031"           1         1652          0.000      1.313      1.203
"CD_90E2031"           2         1652          1.203      0.000      1.313
"CD_90E2031"           3         1652          1.313      1.203      0.000
"CD_90E2031_2"         1       186487          0.000      0.742      0.954
"CD_90E2031_2"         2       186487          0.954      0.000      0.742
"CD_90E2031_2"         3       186487          0.742      0.954      0.000
"CD_28E0339"           1         1542          0.000      1.315      1.184
"CD_28E0339"           2         1542          1.184      0.000      1.315
"CD_28E0339"           3         1542          1.315      1.184      0.000
"CD_28E0339_2"         1       121902          0.000      0.780      0.969
"CD_28E0339_2"         2       121902          0.969      0.000      0.780
"CD_28E0339_2"         3       121902          0.780      0.969      0.000
"CD_28E0065"           1         1658          0.000      1.314      1.200
"CD_28E0065"           2         1658          1.200      0.000      1.314
"CD_28E0065"           3         1658          1.314      1.200      0.000
"CD_28E0065_2"         1       185755          0.000      0.744      0.956
"CD_28E0065_2"         2       185755          0.956      0.000      0.744
"CD_28E0065_2"         3       185755          0.744      0.956      0.000
"CD_18E0096"           1         1549          0.000      1.318      1.178
"CD_18E0096"           2         1549          1.178      0.000      1.318
"CD_18E0096"           3         1549          1.318      1.178      0.000
"CD_18E0096_2"         1       152048          0.000      0.758      0.960
"CD_18E0096_2"         2       152048          0.960      0.000      0.758
"CD_18E0096_2"         3       152048          0.758      0.960      0.000
"CD_30E1713"           1         1383          0.000      1.319      1.156
"CD_30E1713"           2         1383          1.156      0.000      1.319
"CD_30E1713"           3         1383          1.319      1.156      0.000
"CD_30E1713_2"         1        81623          0.000      0.815      0.970
"CD_30E1713_2"         2        81623          0.970      0.000      0.815
"CD_30E1713_2"         3        81623          0.815      0.970      0.000
"CD_02E4914"           1         1597          0.000      1.312      1.201
"CD_02E4914"           2         1597          1.201      0.000      1.312
"CD_02E4914"           3         1597          1.312      1.201      0.000
"CD_02E4914_2"         1       182578          0.000      0.741      0.950
"CD_02E4914_2"         2       182578          0.950      0.000      0.741
"CD_02E4914_2"         3       182578          0.741      0.950      0.000
"CD_02E4792"           1         1568          0.000      1.312      1.200
"CD_02E4792"           2         1568          1.200      0.000      1.312
"CD_02E4792"           3         1568          1.312      1.200      0.000
"CD_02E4792_2"         1       124869          0.000      0.777      0.968
"CD_02E4792_2"         2       124869          0.968      0.000      0.777
"CD_02E4792_2"         3       124869          0.777      0.968      0.000
"CD_71E1021"           1         1463          0.000      1.312      1.186
"CD_71E1021"           2         1463          1.186      0.000      1.312
"CD_71E1021"           3         1463          1.312      1.186      0.000
"CD_71E1021_2"         1        61822          0.000      0.846      0.965
"CD_71E1021_2"         2        61822          0.965      0.000      0.846
"CD_71E1021_2"         3        61822          0.846      0.965      0.000
"CD_90E2616"           1         1479          0.000      1.313      1.198
"CD_90E2616"           2         1479          1.198      0.000      1.313
"CD_90E2616"           3         1479          1.313      1.198      0.000
"CD_90E2616_2"         1        62531          0.000      0.847      0.969
"CD_90E2616_2"         2        62531          0.969      0.000      0.847
"CD_90E2616_2"         3        62531          0.847      0.969      0.000
"CD_90E3019"           1         1400          0.000      1.313      1.198
"CD_90E3019"           2         1400          1.198      0.000      1.313
"CD_90E3019"           3         1400          1.313      1.198      0.000
"CD_90E3019_2"         1        84901          0.000      0.809      0.971
"CD_90E3019_2"         2        84901          0.971      0.000      0.809
"CD_90E3019_2"         3        84901          0.809      0.971      0.000
"CD_90E3475"           1         1314          0.000      1.313      1.198
"CD_90E3475"           2         1314          1.198      0.000      1.313
"CD_90E3475"           3         1314          1.313      1.198      0.000
"CD_90E3475_2"         1       116851          0.000      0.763      0.964
"CD_90E3475_2"         2       116851          0.964      0.000      0.763
"CD_90E3475_2"         3       116851          0.763      0.964      0.000
"CD_90E3942"           1         1221          0.000      1.313      1.192
"CD_90E3942"           2         1221          1.192      0.000      1.313
"CD_90E3942"           3         1221          1.313      1.192      0.000
"CD_90E3942_2"         1       187228          0.000      0.748      0.893
"CD_90E3942_2"         2       187228          0.893      0.000      0.748
"CD_90E3942_2"         3       187228          0.748      0.893      0.000
"CD_90E4120"           1         1190          0.000      1.313      1.192
"CD_90E4120"           2         1190          1.192      0.000      1.313
"CD_90E4120"           3         1190          1.313      1.192      0.000
"CD_90E4120_2"         1       111342          0.000      0.756      0.957
"CD_90E4120_2"         2       111342          0.957      0.000      0.756
"CD_90E4120_2"         3       111342          0.756      0.957      0.000
"CD_02E3554"           1         1323          0.000      1.308      1.190
"CD_02E3554"           2         1323          1.190      0.000      1.308
"CD_02E3554"           3         1323          1.308      1.190      0.000
"CD_02E3554_2"         1       162324          0.000      0.737      0.927
"CD_02E3554_2"         2       162324          0.927      0.000      0.737
"CD_02E3554_2"         3       162324          0.737      0.927      0.000
"CD_02E3976"           1         1396          0.000      1.309      1.193
"CD_02E3976"           2         1396          1.193      0.000      1.309
"CD_02E3976"           3         1396          1.309      1.193      0.000
"CD_02E3976_2"         1       118630          0.000      0.768      0.957
"CD_02E3976_2"         2       118630          0.957      0.000      0.768
"CD_02E3976_2"         3       118630          0.768      0.957      0.000
"CD_02E4181"           1         1435          0.000      1.310      1.195
"CD_02E4181"           2         1435          1.195      0.000      1.310
"CD_02E4181"           3         1435          1.310      1.195      0.000
"CD_02E4181_2"         1        84914          0.000      0.810      0.964
"CD_02E4181_2"         2        84914          0.964      0.000      0.810
"CD_02E4181_2"         3        84914          0.810      0.964      0.000
"CD_02E4345"           1         1468          0.000      1.310      1.196
"CD_02E4345"           2         1468          1.196      0.000      1.310
"CD_02E4345"           3         1468          1.310      1.196      0.000
"CD_02E4345_2"         1       121311          0.000      0.772      0.962
"CD_02E4345_2"         2       121311          0.962      0.000      0.772
"CD_02E4345_2"         3       121311          0.772      0.962      0.000
"CD_12L1200"           1         1101          0.000      1.314      1.181
"CD_12L1200"           2         1101          1.181      0.000      1.314
"CD_12L1200"           3         1101          1.314      1.181      0.000
"CD_12L1200_2"         1       106029          0.000      0.753      0.951
"CD_12L1200_2"         2       106029          0.951      0.000      0.753
"CD_12L1200_2"         3       106029          0.753      0.951      0.000
"CD_90E4431"           1         1134          0.000      1.314      1.192
"CD_90E4431"           2         1134          1.192      0.000      1.314
"CD_90E4431"           3         1134          1.314      1.192      0.000
"CD_90E4431_2"         1       109141          0.000      0.752      0.956
"CD_90E4431_2"         2       109141          0.956      0.000      0.752
"CD_90E4431_2"         3       109141          0.752      0.956      0.000
"CD_02E4262"           1         1444          0.000      1.310      1.194
"CD_02E4262"           2         1444          1.194      0.000      1.310
"CD_02E4262"           3         1444          1.310      1.194      0.000
"CD_02E4262_2"         1       120297          0.000      0.771      0.960
"CD_02E4262_2"         2       120297          0.960      0.000      0.771
"CD_02E4262_2"         3       120297          0.771      0.960      0.000
"CD_02E3585"           1         1321          0.000      1.308      1.188
"CD_02E3585"           2         1321          1.188      0.000      1.308
"CD_02E3585"           3         1321          1.308      1.188      0.000
"CD_02E3585_2"         1       115380          0.000      0.764      0.951
"CD_02E3585_2"         2       115380          0.951      0.000      0.764
"CD_02E3585_2"         3       115380          0.764      0.951      0.000
"CD_02E3281"           1         1280          0.000      1.306      1.188
"CD_02E3281"           2         1280          1.188      0.000      1.306
"CD_02E3281"           3         1280          1.306      1.188      0.000
"CD_02E3281_2"         1        81729          0.000      0.799      0.955
"CD_02E3281_2"         2        81729          0.955      0.000      0.799
"CD_02E3281_2"         3        81729          0.799      0.955      0.000
"CD_83E1122"           1         1284          0.000      1.307      1.182
"CD_83E1122"           2         1284          1.182      0.000      1.307
"CD_83E1122"           3         1284          1.307      1.182      0.000
"CD_83E1122_2"         1       113175          0.000      0.763      0.948
"CD_83E1122_2"         2       113175          0.948      0.000      0.763
"CD_83E1122_2"         3       113175          0.763      0.948      0.000
"CD_87L1201"           1         1275          0.000      1.308      1.178
"CD_87L1201"           2         1275          1.178      0.000      1.308
"CD_87L1201"           3         1275          1.308      1.178      0.000
"CD_87L1201_2"         1        80962          0.000      0.800      0.955
"CD_87L1201_2"         2        80962          0.955      0.000      0.800
"CD_87L1201_2"         3        80962          0.800      0.955      0.000
"CD_49L1070"           1         1225          0.000      1.307      1.169
"CD_49L1070"           2         1225          1.169      0.000      1.307
"CD_49L1070"           3         1225          1.307      1.169      0.000
"CD_49L1070_2"         1       109188          0.000      0.763      0.944
"CD_49L1070_2"         2       109188          0.944      0.000      0.763
"CD_49L1070_2"         3       109188          0.763      0.944      0.000
"CD_02E3869"           1         1367          0.000      1.309      1.190
"CD_02E3869"           2         1367          1.190      0.000      1.309
"CD_02E3869"           3         1367          1.309      1.190      0.000
"CD_02E3869_2"         1       117286          0.000      0.767      0.955
"CD_02E3869_2"         2       117286          0.955      0.000      0.767
"CD_02E3869_2"         3       117286          0.767      0.955      0.000
"CD_02E4204"           1         1431          0.000      1.310      1.193
"CD_02E4204"           2         1431          1.193      0.000      1.310
"CD_02E4204"           3         1431          1.310      1.193      0.000
"CD_02E4204_2"         1       150004          0.000      0.747      0.948
"CD_02E4204_2"         2       150004          0.948      0.000      0.747
"CD_02E4204_2"         3       150004          0.747      0.948      0.000
"CD_90E4832"           1         1083          0.000      1.314      1.192
"CD_90E4832"           2         1083          1.192      0.000      1.314
"CD_90E4832"           3         1083          1.314      1.192      0.000
"CD_90E4832_2"         1       107049          0.000      0.749      0.955
"CD_90E4832_2"         2       107049          0.955      0.000      0.749
"CD_90E4832_2"         3       107049          0.749      0.955      0.000
"CD_57E0980"           1         1040          0.000      1.314      1.192
"CD_57E0980"           2         1040          1.192      0.000      1.314
"CD_57E0980"           3         1040          1.314      1.192      0.000
"CD_57E0980_2"         1        32772          0.000      0.866      0.960
"CD_57E0980_2"         2        32772          0.960      0.000      0.866
"CD_57E0980_2"         3        32772          0.866      0.960      0.000
"CD_04L1127"           1          989          0.000      1.313      1.158
"CD_04L1127"           2          989          1.158      0.000      1.313
"CD_04L1127"           3          989          1.313      1.158      0.000
"CD_04L1127_2"         1        97531          0.000      0.754      0.939
"CD_04L1127_2"         2        97531          0.939      0.000      0.754
"CD_04L1127_2"         3        97531          0.754      0.939      0.000
"CD_32E1043"           1         1230          0.000      1.313      1.190
"CD_32E1043"           2         1230          1.190      0.000      1.313
"CD_32E1043"           3         1230          1.313      1.190      0.000
"CD_32E1043_2"         1       138393          0.000      0.741      0.943
"CD_32E1043_2"         2       138393          0.943      0.000      0.741
"CD_32E1043_2"         3       138393          0.741      0.943      0.000
"CD_32E1597"           1         1113          0.000      1.311      1.172
"CD_32E1597"           2         1113          1.172      0.000      1.311
"CD_32E1597"           3         1113          1.311      1.172      0.000
"CD_32E1597_2"         1       141322          0.000      0.740      0.918
"CD_32E1597_2"         2       141322          0.918      0.000      0.740
"CD_32E1597_2"         3       141322          0.740      0.918      0.000
"CD_32E1726"           1         1088          0.000      1.311      1.168
"CD_32E1726"           2         1088          1.168      0.000      1.311
"CD_32E1726"           3         1088          1.311      1.168      0.000
"CD_32E1726_2"         1        57425          0.000      0.819      0.959
"CD_32E1726_2"         2        57425          0.959      0.000      0.819
"CD_32E1726_2"         3        57425          0.819      0.959      0.000
"CD_61E2134"           1         1124          0.000      1.302      1.181
"CD_61E2134"           2         1124          1.181      0.000      1.302
"CD_61E2134"           3         1124          1.302      1.181      0.000
"CD_61E2134_2"         1       106972          0.000      0.752      0.935
"CD_61E2134_2"         2       106972          0.935      0.000      0.752
"CD_61E2134_2"         3       106972          0.752      0.935      0.000
"CD_93E0066"           1         1157          0.000      1.303      1.180
"CD_93E0066"           2         1157          1.180      0.000      1.303
"CD_93E0066"           3         1157          1.303      1.180      0.000
"CD_93E0066_2"         1       108175          0.000      0.755      0.938
"CD_93E0066_2"         2       108175          0.938      0.000      0.755
"CD_93E0066_2"         3       108175          0.755      0.938      0.000
"CD_61E2872"           1         1219          0.000      1.305      1.185
"CD_61E2872"           2         1219          1.185      0.000      1.305
"CD_61E2872"           3         1219          1.305      1.185      0.000
"CD_61E2872_2"         1       111330          0.000      0.758      0.943
"CD_61E2872_2"         2       111330          0.943      0.000      0.758
"CD_61E2872_2"         3       111330          0.758      0.943      0.000
"CD_02E3107"           1         1254          0.000      1.306      1.187
"CD_02E3107"           2         1254          1.187      0.000      1.306
"CD_02E3107"           3         1254          1.306      1.187      0.000
"CD_02E3107_2"         1        81130          0.000      0.797      0.953
"CD_02E3107_2"         2        81130          0.953      0.000      0.797
"CD_02E3107_2"         3        81130          0.797      0.953      0.000
"CD_15E0937"           1         1241          0.000      1.306      1.179
"CD_15E0937"           2         1241          1.179      0.000      1.306
"CD_15E0937"           3         1241          1.306      1.179      0.000
"CD_15E0937_2"         1        80357          0.000      0.797      0.953
"CD_15E0937_2"         2        80357          0.953      0.000      0.797
"CD_15E0937_2"         3        80357          0.797      0.953      0.000
"CD_50E1041"           1         1286          0.000      1.307      1.186
"CD_50E1041"           2         1286          1.186      0.000      1.307
"CD_50E1041"           3         1286          1.307      1.186      0.000
"CD_50E1041_2"         1       113873          0.000      0.762      0.948
"CD_50E1041_2"         2       113873          0.948      0.000      0.762
"CD_50E1041_2"         3       113873          0.762      0.948      0.000
"CD_99E0315"           1          987          0.000      1.314      1.175
"CD_99E0315"           2          987          1.175      0.000      1.314
"CD_99E0315"           3          987          1.314      1.175      0.000
"CD_99E0315_2"         1       169029          0.000      0.781      0.846
"CD_99E0315_2"         2       169029          0.846      0.000      0.781
"CD_99E0315_2"         3       169029          0.781      0.846      0.000
"CD_99E0258"           1         1014          0.000      1.314      1.182
"CD_99E0258"           2         1014          1.182      0.000      1.314
"CD_99E0258"           3         1014          1.314      1.182      0.000
"CD_99E0258_2"         1        57169          0.000      0.813      0.962
"CD_99E0258_2"         2        57169          0.962      0.000      0.813
"CD_99E0258_2"         3        57169          0.813      0.962      0.000
"CD_90E5064"           1         1050          0.000      1.314      1.191
"CD_90E5064"           2         1050          1.191      0.000      1.314
"CD_90E5064"           3         1050          1.314      1.191      0.000
"CD_90E5064_2"         1       127380          0.000      0.734      0.937
"CD_90E5064_2"         2       127380          0.937      0.000      0.734
"CD_90E5064_2"         3       127380          0.734      0.937      0.000
"CD_98L1178"           1         1086          0.000      1.311      1.159
"CD_98L1178"           2         1086          1.159      0.000      1.311
"CD_98L1178"           3         1086          1.311      1.159      0.000
"CD_98L1178_2"         1       152067          0.000      0.751      0.891
"CD_98L1178_2"         2       152067          0.891      0.000      0.751
"CD_98L1178_2"         3       152067          0.751      0.891      0.000
"CD_32E1991"           1         1039          0.000      1.310      1.160
"CD_32E1991"           2         1039          1.160      0.000      1.310
"CD_32E1991"           3         1039          1.310      1.160      0.000
"CD_32E1991_2"         1        74820          0.000      0.785      0.953
"CD_32E1991_2"         2        74820          0.953      0.000      0.785
"CD_32E1991_2"         3        74820          0.785      0.953      0.000
"CD_61E1841"           1         1088          0.000      1.301      1.179
"CD_61E1841"           2         1088          1.179      0.000      1.301
"CD_61E1841"           3         1088          1.301      1.179      0.000
"CD_61E1841_2"         1        77051          0.000      0.783      0.941
"CD_61E1841_2"         2        77051          0.941      0.000      0.783
"CD_61E1841_2"         3        77051          0.783      0.941      0.000
"CD_80L2099"           1         1072          0.000      1.301      1.174
"CD_80L2099"           2         1072          1.174      0.000      1.301
"CD_80L2099"           3         1072          1.301      1.174      0.000
"CD_80L2099_2"         1       140229          0.000      0.734      0.902
"CD_80L2099_2"         2       140229          0.902      0.000      0.734
"CD_80L2099_2"         3       140229          0.734      0.902      0.000
"CD_64E1626"           1         1082          0.000      1.301      1.173
"CD_64E1626"           2         1082          1.173      0.000      1.301
"CD_64E1626"           3         1082          1.301      1.173      0.000
"CD_64E1626_2"         1       104086          0.000      0.751      0.931
"CD_64E1626_2"         2       104086          0.931      0.000      0.751
"CD_64E1626_2"         3       104086          0.751      0.931      0.000
"CD_92E1301"           1         1135          0.000      1.304      1.170
"CD_92E1301"           2         1135          1.170      0.000      1.304
"CD_92E1301"           3         1135          1.304      1.170      0.000
"CD_92E1301_2"         1        77475          0.000      0.789      0.945
"CD_92E1301_2"         2        77475          0.945      0.000      0.789
"CD_92E1301_2"         3        77475          0.789      0.945      0.000
"CD_92E1343"           1         1123          0.000      1.304      1.168
"CD_92E1343"           2         1123          1.168      0.000      1.304
"CD_92E1343"           3         1123          1.304      1.168      0.000
"CD_92E1343_2"         1       127667          0.000      0.741      0.919
"CD_92E1343_2"         2       127667          0.919      0.000      0.741
"CD_92E1343_2"         3       127667          0.741      0.919      0.000
"CD_89L2325"           1          988          0.000      1.301      1.141
"CD_89L2325"           2          988          1.141      0.000      1.301
"CD_89L2325"           3          988          1.301      1.141      0.000
"CD_89L2325_2"         1        95410          0.000      0.754      0.922
"CD_89L2325_2"         2        95410          0.922      0.000      0.754
"CD_89L2325_2"         3        95410          0.754      0.922      0.000
"CD_64E2403"           1          964          0.000      1.301      1.136
"CD_64E2403"           2          964          1.136      0.000      1.301
"CD_64E2403"           3          964          1.301      1.136      0.000
"CD_64E2403_2"         1        31284          0.000      0.855      0.941
"CD_64E2403_2"         2        31284          0.941      0.000      0.855
"CD_64E2403_2"         3        31284          0.855      0.941      0.000
"CD_60E0367"           1         1165          0.000      1.305      1.173
"CD_60E0367"           2         1165          1.173      0.000      1.305
"CD_60E0367"           3         1165          1.305      1.173      0.000
"CD_60E0367_2"         1        58189          0.000      0.822      0.949
"CD_60E0367_2"         2        58189          0.949      0.000      0.822
"CD_60E0367_2"         3        58189          0.822      0.949      0.000
"CD_40E1169"           1         1032          0.000      1.301      1.158
"CD_40E1169"           2         1032          1.158      0.000      1.301
"CD_40E1169"           3         1032          1.301      1.158      0.000
"CD_40E1169_2"         1        99740          0.000      0.752      0.926
"CD_40E1169_2"         2        99740          0.926      0.000      0.752
"CD_40E1169_2"         3        99740          0.752      0.926      0.000
"CD_64E0305"           1         1079          0.000      1.302      1.167
"CD_64E0305"           2         1079          1.167      0.000      1.302
"CD_64E0305"           3         1079          1.302      1.167      0.000
"CD_64E0305_2"         1        75980          0.000      0.785      0.941
"CD_64E0305_2"         2        75980          0.941      0.000      0.785
"CD_64E0305_2"         3        75980          0.785      0.941      0.000
"CD_64E0575"           1         1025          0.000      1.301      1.156
"CD_64E0575"           2         1025          1.156      0.000      1.301
"CD_64E0575"           3         1025          1.301      1.156      0.000
"CD_64E0575_2"         1       119170          0.000      0.741      0.909
"CD_64E0575_2"         2       119170          0.909      0.000      0.741
"CD_64E0575_2"         3       119170          0.741      0.909      0.000
"CD_99E0272"           1         1009          0.000      1.314      1.180
"CD_99E0272"           2         1009          1.180      0.000      1.314
"CD_99E0272"           3         1009          1.314      1.180      0.000
"CD_99E0272_2"         1       101905          0.000      0.748      0.947
"CD_99E0272_2"         2       101905          0.947      0.000      0.748
"CD_99E0272_2"         3       101905          0.748      0.947      0.000
"CD_99E0295"           1         1006          0.000      1.314      1.180
"CD_99E0295"           2         1006          1.180      0.000      1.314
"CD_99E0295"           3         1006          1.314      1.180      0.000
"CD_99E0295_2"         1       157819          0.000      0.755      0.879
"CD_99E0295_2"         2       157819          0.879      0.000      0.755
"CD_99E0295_2"         3       157819          0.755      0.879      0.000
"CD_99E0310"           1         1007          0.000      1.314      1.180
"CD_99E0310"           2         1007          1.180      0.000      1.314
"CD_99E0310"           3         1007          1.314      1.180      0.000
"CD_99E0310_2"         1       149496          0.000      0.746      0.894
"CD_99E0310_2"         2       149496          0.894      0.000      0.746
"CD_99E0310_2"         3       149496          0.746      0.894      0.000
"CD_51L3125"           1         1022          0.000      1.310      1.157
"CD_51L3125"           2         1022          1.157      0.000      1.310
"CD_51L3125"           3         1022          1.310      1.157      0.000
"CD_51L3125_2"         1        74104          0.000      0.784      0.952
"CD_51L3125_2"         2        74104          0.952      0.000      0.784
"CD_51L3125_2"         3        74104          0.784      0.952      0.000
"CD_96E1208"           1          949          0.000      1.309      1.142
"CD_96E1208"           2          949          1.142      0.000      1.309
"CD_96E1208"           3          949          1.309      1.142      0.000
"CD_96E1208_2"         1        70990          0.000      0.780      0.946
"CD_96E1208_2"         2        70990          0.946      0.000      0.780
"CD_96E1208_2"         3        70990          0.780      0.946      0.000
"CD_96E0877"           1          971          0.000      1.310      1.146
"CD_96E0877"           2          971          1.146      0.000      1.310
"CD_96E0877"           3          971          1.310      1.146      0.000
"CD_96E0877_2"         1        71934          0.000      0.781      0.948
"CD_96E0877_2"         2        71934          0.948      0.000      0.781
"CD_96E0877_2"         3        71934          0.781      0.948      0.000
"CD_24E1155"           1         1111          0.000      1.303      1.165
"CD_24E1155"           2         1111          1.165      0.000      1.303
"CD_24E1155"           3         1111          1.303      1.165      0.000
"CD_24E1155_2"         1       104201          0.000      0.756      0.933
"CD_24E1155_2"         2       104201          0.933      0.000      0.756
"CD_24E1155_2"         3       104201          0.756      0.933      0.000
"CD_28E2347"           1          943          0.000      1.308      1.145
"CD_28E2347"           2          943          1.145      0.000      1.308
"CD_28E2347"           3          943          1.308      1.145      0.000
"CD_28E2347_2"         1        54334          0.000      0.808      0.952
"CD_28E2347_2"         2        54334          0.952      0.000      0.808
"CD_28E2347_2"         3        54334          0.808      0.952      0.000
"CD_33E1707"           1          930          0.000      1.308      1.138
"CD_33E1707"           2          930          1.138      0.000      1.308
"CD_33E1707"           3          930          1.308      1.138      0.000
"CD_33E1707_2"         1        91961          0.000      0.754      0.929
"CD_33E1707_2"         2        91961          0.929      0.000      0.754
"CD_33E1707_2"         3        91961          0.754      0.929      0.000
"CD_91L2332"           1          929          0.000      1.308      1.144
"CD_91L2332"           2          929          1.144      0.000      1.308
"CD_91L2332"           3          929          1.308      1.144      0.000
"CD_91L2332_2"         1        31456          0.000      0.856      0.952
"CD_91L2332_2"         2        31456          0.952      0.000      0.856
"CD_91L2332_2"         3        31456          0.856      0.952      0.000
"CD_91L2703"           1          880          0.000      1.307      1.137
"CD_91L2703"           2          880          1.137      0.000      1.307
"CD_91L2703"           3          880          1.307      1.137      0.000
"CD_91L2703_2"         1        89254          0.000      0.751      0.927
"CD_91L2703_2"         2        89254          0.927      0.000      0.751
"CD_91L2703_2"         3        89254          0.751      0.927      0.000
"CD_46E1040"           1          998          0.000      1.309      1.154
"CD_46E1040"           2          998          1.154      0.000      1.309
"CD_46E1040"           3          998          1.309      1.154      0.000
"CD_46E1040_2"         1        73289          0.000      0.782      0.951
"CD_46E1040_2"         2        73289          0.951      0.000      0.782
"CD_46E1040_2"         3        73289          0.782      0.951      0.000
"CD_65L1133"           1          932          0.000      1.309      1.139
"CD_65L1133"           2          932          1.139      0.000      1.309
"CD_65L1133"           3          932          1.309      1.139      0.000
"CD_65L1133_2"         1        92144          0.000      0.754      0.929
"CD_65L1133_2"         2        92144          0.929      0.000      0.754
"CD_65L1133_2"         3        92144          0.754      0.929      0.000
"CD_22E2801"           1          937          0.000      1.297      1.149
"CD_22E2801"           2          937          1.149      0.000      1.297
"CD_22E2801"           3          937          1.297      1.149      0.000
"CD_22E2801_2"         1        94249          0.000      0.747      0.915
"CD_22E2801_2"         2        94249          0.915      0.000      0.747
"CD_22E2801_2"         3        94249          0.747      0.915      0.000
"CD_22E2658"           1          960          0.000      1.298      1.154
"CD_22E2658"           2          960          1.154      0.000      1.298
"CD_22E2658"           3          960          1.298      1.154      0.000
"CD_22E2658_2"         1       114658          0.000      0.738      0.901
"CD_22E2658_2"         2       114658          0.901      0.000      0.738
"CD_22E2658_2"         3       114658          0.738      0.901      0.000
"CD_22E3027"           1          903          0.000      1.297      1.141
"CD_22E3027"           2          903          1.141      0.000      1.297
"CD_22E3027"           3          903          1.297      1.141      0.000
"CD_22E3027_2"         1       108253          0.000      0.740      0.894
"CD_22E3027_2"         2       108253          0.894      0.000      0.740
"CD_22E3027_2"         3       108253          0.740      0.894      0.000
"CD_22E2299"           1         1020          0.000      1.299      1.168
"CD_22E2299"           2         1020          1.168      0.000      1.299
"CD_22E2299"           3         1020          1.299      1.168      0.000
"CD_22E2299_2"         1       100781          0.000      0.748      0.924
"CD_22E2299_2"         2       100781          0.924      0.000      0.748
"CD_22E2299_2"         3       100781          0.748      0.924      0.000
"CD_19L2076"           1          984          0.000      1.299      1.160
"CD_19L2076"           2          984          1.160      0.000      1.299
"CD_19L2076"           3          984          1.299      1.160      0.000
"CD_19L2076_2"         1        97956          0.000      0.748      0.920
"CD_19L2076_2"         2        97956          0.920      0.000      0.748
"CD_19L2076_2"         3        97956          0.748      0.920      0.000
"CD_22E2153"           1         1042          0.000      1.300      1.171
"CD_22E2153"           2         1042          1.171      0.000      1.300
"CD_22E2153"           3         1042          1.300      1.171      0.000
"CD_22E2153_2"         1       102212          0.000      0.749      0.926
"CD_22E2153_2"         2       102212          0.926      0.000      0.749
"CD_22E2153_2"         3       102212          0.749      0.926      0.000
"CD_35E2158"           1         1044          0.000      1.300      1.171
"CD_35E2158"           2         1044          1.171      0.000      1.300
"CD_35E2158"           3         1044          1.300      1.171      0.000
"CD_35E2158_2"         1       102276          0.000      0.749      0.927
"CD_35E2158_2"         2       102276          0.927      0.000      0.749
"CD_35E2158_2"         3       102276          0.749      0.927      0.000
"CD_36L1030"           1          875          0.000      1.306      1.131
"CD_36L1030"           2          875          1.131      0.000      1.306
"CD_36L1030"           3          875          1.306      1.131      0.000
"CD_36L1030_2"         1        68013          0.000      0.775      0.941
"CD_36L1030_2"         2        68013          0.941      0.000      0.775
"CD_36L1030_2"         3        68013          0.775      0.941      0.000
"CD_17L1115"           1          868          0.000      1.306      1.129
"CD_17L1115"           2          868          1.129      0.000      1.306
"CD_17L1115"           3          868          1.306      1.129      0.000
"CD_17L1115_2"         1        67572          0.000      0.775      0.940
"CD_17L1115_2"         2        67572          0.940      0.000      0.775
"CD_17L1115_2"         3        67572          0.775      0.940      0.000
"CD_91L2615"           1          890          0.000      1.307      1.138
"CD_91L2615"           2          890          1.138      0.000      1.307
"CD_91L2615"           3          890          1.307      1.138      0.000
"CD_91L2615_2"         1        89927          0.000      0.751      0.928
"CD_91L2615_2"         2        89927          0.928      0.000      0.751
"CD_91L2615_2"         3        89927          0.751      0.928      0.000
"CD_91L2659"           1          885          0.000      1.307      1.138
"CD_91L2659"           2          885          1.138      0.000      1.307
"CD_91L2659"           3          885          1.307      1.138      0.000
"CD_91L2659_2"         1       105038          0.000      0.746      0.909
"CD_91L2659_2"         2       105038          0.909      0.000      0.746
"CD_91L2659_2"         3       105038          0.746      0.909      0.000
"CD_91L2753"           1          868          0.000      1.307      1.135
"CD_91L2753"           2          868          1.135      0.000      1.307
"CD_91L2753"           3          868          1.307      1.135      0.000
"CD_91L2753_2"         1       103279          0.000      0.747      0.907
"CD_91L2753_2"         2       103279          0.907      0.000      0.747
"CD_91L2753_2"         3       103279          0.747      0.907      0.000
"CD_61E1262"           1         1022          0.000      1.299      1.176
"CD_61E1262"           2         1022          1.176      0.000      1.299
"CD_61E1262"           3         1022          1.299      1.176      0.000
"CD_61E1262_2"         1       102050          0.000      0.746      0.927
"CD_61E1262_2"         2       102050          0.927      0.000      0.746
"CD_61E1262_2"         3       102050          0.746      0.927      0.000
"CD_61E1433"           1         1041          0.000      1.299      1.177
"CD_61E1433"           2         1041          1.177      0.000      1.299
"CD_61E1433"           3         1041          1.299      1.177      0.000
"CD_61E1433_2"         1       102958          0.000      0.747      0.928
"CD_61E1433_2"         2       102958          0.928      0.000      0.747
"CD_61E1433_2"         3       102958          0.747      0.928      0.000
"CD_61E1592"           1         1059          0.000      1.300      1.177
"CD_61E1592"           2         1059          1.177      0.000      1.300
"CD_61E1592"           3         1059          1.300      1.177      0.000
"CD_61E1592_2"         1       125952          0.000      0.734      0.914
"CD_61E1592_2"         2       125952          0.914      0.000      0.734
"CD_61E1592_2"         3       125952          0.734      0.914      0.000
"CD_92L1125"           1         1010          0.000      1.299      1.166
"CD_92L1125"           2         1010          1.166      0.000      1.299
"CD_92L1125"           3         1010          1.299      1.166      0.000
"CD_92L1125_2"         1       120349          0.000      0.736      0.908
"CD_92L1125_2"         2       120349          0.908      0.000      0.736
"CD_92L1125_2"         3       120349          0.736      0.908      0.000
"CD_55E0739"           1          831          0.000      1.294      1.125
"CD_55E0739"           2          831          1.125      0.000      1.294
"CD_55E0739"           3          831          1.294      1.125      0.000
"CD_55E0739_2"         1        66022          0.000      0.768      0.920
"CD_55E0739_2"         2        66022          0.920      0.000      0.768
"CD_55E0739_2"         3        66022          0.768      0.920      0.000
"CD_34L0960"           1          904          0.000      1.297      1.141
"CD_34L0960"           2          904          1.141      0.000      1.297
"CD_34L0960"           3          904          1.297      1.141      0.000
"CD_34L0960_2"         1        53123          0.000      0.800      0.932
"CD_34L0960_2"         2        53123          0.932      0.000      0.800
"CD_34L0960_2"         3        53123          0.800      0.932      0.000
"CD_55L0247"           1          895          0.000      1.296      1.139
"CD_55L0247"           2          895          1.139      0.000      1.296
"CD_55L0247"           3          895          1.296      1.139      0.000
"CD_55L0247_2"         1        90859          0.000      0.747      0.910
"CD_55L0247_2"         2        90859          0.910      0.000      0.747
"CD_55L0247_2"         3        90859          0.747      0.910      0.000
"CD_51L0239"           1          951          0.000      1.298      1.150
"CD_51L0239"           2          951          1.150      0.000      1.298
"CD_51L0239"           3          951          1.298      1.150      0.000
"CD_51L0239_2"         1        95125          0.000      0.748      0.916
"CD_51L0239_2"         2        95125          0.916      0.000      0.748
"CD_51L0239_2"         3        95125          0.748      0.916      0.000
"CD_94L1247"           1          958          0.000      1.298      1.154
"CD_94L1247"           2          958          1.154      0.000      1.298
"CD_94L1247"           3          958          1.298      1.154      0.000
"CD_94L1247_2"         1       126005          0.000      0.738      0.888
"CD_94L1247_2"         2       126005          0.888      0.000      0.738
"CD_94L1247_2"         3       126005          0.738      0.888      0.000
"CD_94L1083"           1          984          0.000      1.299      1.160
"CD_94L1083"           2          984          1.160      0.000      1.299
"CD_94L1083"           3          984          1.299      1.160      0.000
"CD_94L1083_2"         1       117462          0.000      0.737      0.904
"CD_94L1083_2"         2       117462          0.904      0.000      0.737
"CD_94L1083_2"         3       117462          0.737      0.904      0.000
"CD_84L1083"           1          950          0.000      1.298      1.150
"CD_84L1083"           2          950          1.150      0.000      1.298
"CD_84L1083"           3          950          1.298      1.150      0.000
"CD_84L1083_2"         1        71455          0.000      0.775      0.931
"CD_84L1083_2"         2        71455          0.931      0.000      0.775
"CD_84L1083_2"         3        71455          0.775      0.931      0.000
"CD_36E2960"           1         1028          0.000      1.299      1.165
"CD_36E2960"           2         1028          1.165      0.000      1.299
"CD_36E2960"           3         1028          1.299      1.165      0.000
"CD_36E2960_2"         1       100553          0.000      0.750      0.924
"CD_36E2960_2"         2       100553          0.924      0.000      0.750
"CD_36E2960_2"         3       100553          0.750      0.924      0.000
"CD_40L0971"           1          991          0.000      1.298      1.153
"CD_40L0971"           2          991          1.153      0.000      1.298
"CD_40L0971"           3          991          1.298      1.153      0.000
"CD_40L0971_2"         1        97301          0.000      0.750      0.919
"CD_40L0971_2"         2        97301          0.919      0.000      0.750
"CD_40L0971_2"         3        97301          0.750      0.919      0.000
"CD_61E0386"           1          924          0.000      1.298      1.171
"CD_61E0386"           2          924          1.171      0.000      1.298
"CD_61E0386"           3          924          1.298      1.171      0.000
"CD_61E0386_2"         1       115643          0.000      0.730      0.905
"CD_61E0386_2"         2       115643          0.905      0.000      0.730
"CD_61E0386_2"         3       115643          0.730      0.905      0.000
"CD_61E0609"           1          946          0.000      1.298      1.171
"CD_61E0609"           2          946          1.171      0.000      1.298
"CD_61E0609"           3          946          1.298      1.171      0.000
"CD_61E0609_2"         1       129154          0.000      0.731      0.892
"CD_61E0609_2"         2       129154          0.892      0.000      0.731
"CD_61E0609_2"         3       129154          0.731      0.892      0.000
"CD_88E1200"           1          914          0.000      1.298      1.167
"CD_88E1200"           2          914          1.167      0.000      1.298
"CD_88E1200"           3          914          1.298      1.167      0.000
"CD_88E1200_2"         1        95740          0.000      0.740      0.920
"CD_88E1200_2"         2        95740          0.920      0.000      0.740
"CD_88E1200_2"         3        95740          0.740      0.920      0.000
"CD_30L1090"           1          892          0.000      1.296      1.147
"CD_30L1090"           2          892          1.147      0.000      1.296
"CD_30L1090"           3          892          1.296      1.147      0.000
"CD_30L1090_2"         1       108551          0.000      0.737      0.895
"CD_30L1090_2"         2       108551          0.895      0.000      0.737
"CD_30L1090_2"         3       108551          0.737      0.895      0.000
"CD_50L1124"           1          877          0.000      1.295      1.143
"CD_50L1124"           2          877          1.143      0.000      1.295
"CD_50L1124"           3          877          1.295      1.143      0.000
"CD_50L1124_2"         1       106697          0.000      0.738      0.893
"CD_50L1124_2"         2       106697          0.893      0.000      0.738
"CD_50L1124_2"         3       106697          0.738      0.893      0.000
"CD_32L1118"           1          938          0.000      1.297      1.158
"CD_32L1118"           2          938          1.158      0.000      1.297
"CD_32L1118"           3          938          1.297      1.158      0.000
"CD_32L1118_2"         1        95513          0.000      0.745      0.917
"CD_32L1118_2"         2        95513          0.917      0.000      0.745
"CD_32L1118_2"         3        95513          0.745      0.917      0.000
"CD_23E1193"           1          859          0.000      1.295      1.139
"CD_23E1193"           2          859          1.139      0.000      1.295
"CD_23E1193"           3          859          1.295      1.139      0.000
"CD_23E1193_2"         1       104592          0.000      0.739      0.891
"CD_23E1193_2"         2       104592          0.891      0.000      0.739
"CD_23E1193_2"         3       104592          0.739      0.891      0.000
"CD_23E1231"           1          854          0.000      1.295      1.137
"CD_23E1231"           2          854          1.137      0.000      1.295
"CD_23E1231"           3          854          1.295      1.137      0.000
"CD_23E1231_2"         1        88464          0.000      0.745      0.907
"CD_23E1231_2"         2        88464          0.907      0.000      0.745
"CD_23E1231_2"         3        88464          0.745      0.907      0.000
"CD_52E2040"           1          997          0.000      1.298      1.172
"CD_52E2040"           2          997          1.172      0.000      1.298
"CD_52E2040"           3          997          1.298      1.172      0.000
"CD_52E2040_2"         1       100377          0.000      0.745      0.924
"CD_52E2040_2"         2       100377          0.924      0.000      0.745
"CD_52E2040_2"         3       100377          0.745      0.924      0.000
"CD_26E2714"           1          825          0.000      1.294      1.131
"CD_26E2714"           2          825          1.131      0.000      1.294
"CD_26E2714"           3          825          1.294      1.131      0.000
"CD_26E2714_2"         1        86052          0.000      0.745      0.904
"CD_26E2714_2"         2        86052          0.904      0.000      0.745
"CD_26E2714_2"         3        86052          0.745      0.904      0.000
"CD_61E1445"           1         1041          0.000      1.299      1.176
"CD_61E1445"           2         1041          1.176      0.000      1.299
"CD_61E1445"           3         1041          1.299      1.176      0.000
"CD_61E1445_2"         1       102897          0.000      0.747      0.928
"CD_61E1445_2"         2       102897          0.928      0.000      0.747
"CD_61E1445_2"         3       102897          0.747      0.928      0.000
"CD_35L1084"           1          895          0.000      1.296      1.139
"CD_35L1084"           2          895          1.139      0.000      1.296
"CD_35L1084"           3          895          1.296      1.139      0.000
"CD_35L1084_2"         1       107319          0.000      0.740      0.893
"CD_35L1084_2"         2       107319          0.893      0.000      0.740
"CD_35L1084_2"         3       107319          0.740      0.893      0.000
"CD_51L0211"           1          955          0.000      1.298      1.151
"CD_51L0211"           2          955          1.151      0.000      1.298
"CD_51L0211"           3          955          1.298      1.151      0.000
"CD_51L0211_2"         1        95416          0.000      0.748      0.916
"CD_51L0211_2"         2        95416          0.916      0.000      0.748
"CD_51L0211_2"         3        95416          0.748      0.916      0.000
"CD_94L1084"           1         1007          0.000      1.299      1.163
"CD_94L1084"           2         1007          1.163      0.000      1.299
"CD_94L1084"           3         1007          1.299      1.163      0.000
"CD_94L1084_2"         1        99422          0.000      0.749      0.923
"CD_94L1084_2"         2        99422          0.923      0.000      0.749
"CD_94L1084_2"         3        99422          0.749      0.923      0.000
"CD_55E1808"           1          909          0.000      1.297      1.161
"CD_55E1808"           2          909          1.161      0.000      1.297
"CD_55E1808"           3          909          1.297      1.161      0.000
"CD_55E1808_2"         1        54151          0.000      0.798      0.936
"CD_55E1808_2"         2        54151          0.936      0.000      0.798
"CD_55E1808_2"         3        54151          0.798      0.936      0.000
"CD_61E1084"           1          998          0.000      1.298      1.175
"CD_61E1084"           2          998          1.175      0.000      1.298
"CD_61E1084"           3          998          1.298      1.175      0.000
"CD_61E1084_2"         1       182067          0.000      0.780      0.821
"CD_61E1084_2"         2       182067          0.821      0.000      0.780
"CD_61E1084_2"         3       182067          0.780      0.821      0.000
"CD_93E0675"           1          944          0.000      1.298      1.171
"CD_93E0675"           2          944          1.171      0.000      1.298
"CD_93E0675"           3          944          1.298      1.171      0.000
"CD_93E0675_2"         1       116930          0.000      0.731      0.905
"CD_93E0675_2"         2       116930          0.905      0.000      0.731
"CD_93E0675_2"         3       116930          0.731      0.905      0.000
"CD_93E0565"           1          927          0.000      1.297      1.166
"CD_93E0565"           2          927          1.166      0.000      1.297
"CD_93E0565"           3          927          1.297      1.166      0.000
"CD_93E0565_2"         1        96226          0.000      0.742      0.920
"CD_93E0565_2"         2        96226          0.920      0.000      0.742
"CD_93E0565_2"         3        96226          0.742      0.920      0.000
"CD_98E1580"           1          863          0.000      1.296      1.151
"CD_98E1580"           2          863          1.151      0.000      1.296
"CD_98E1580"           3          863          1.296      1.151      0.000
"CD_98E1580_2"         1       107435          0.000      0.734      0.894
"CD_98E1580_2"         2       107435          0.894      0.000      0.734
"CD_98E1580_2"         3       107435          0.734      0.894      0.000
"CD_98E1318"           1          898          0.000      1.297      1.161
"CD_98E1318"           2          898          1.161      0.000      1.297
"CD_98E1318"           3          898          1.297      1.161      0.000
"CD_98E1318_2"         1       135553          0.000      0.742      0.866
"CD_98E1318_2"         2       135553          0.866      0.000      0.742
"CD_98E1318_2"         3       135553          0.742      0.866      0.000
"CD_36L1310"           1          816          0.000      1.295      1.139
"CD_36L1310"           2          816          1.139      0.000      1.295
"CD_36L1310"           3          816          1.295      1.139      0.000
"CD_36L1310_2"         1       110540          0.000      0.739      0.875
"CD_36L1310_2"         2       110540          0.875      0.000      0.739
"CD_36L1310_2"         3       110540          0.739      0.875      0.000
"CD_93E0896"           1          932          0.000      1.297      1.168
"CD_93E0896"           2          932          1.168      0.000      1.297
"CD_93E0896"           3          932          1.297      1.168      0.000
"CD_93E0896_2"         1        96714          0.000      0.742      0.921
"CD_93E0896_2"         2        96714          0.921      0.000      0.742
"CD_93E0896_2"         3        96714          0.742      0.921      0.000
"CD_55E1989"           1          892          0.000      1.296      1.156
"CD_55E1989"           2          892          1.156      0.000      1.296
"CD_55E1989"           3          892          1.296      1.156      0.000
"CD_55E1989_2"         1        93070          0.000      0.742      0.916
"CD_55E1989_2"         2        93070          0.916      0.000      0.742
"CD_55E1989_2"         3        93070          0.742      0.916      0.000
"CD_83L1034"           1          779          0.000      1.293      1.130
"CD_83L1034"           2          779          1.130      0.000      1.293
"CD_83L1034"           3          779          1.293      1.130      0.000
"CD_83L1034_2"         1        83413          0.000      0.742      0.901
"CD_83L1034_2"         2        83413          0.901      0.000      0.742
"CD_83L1034_2"         3        83413          0.742      0.901      0.000
"CD_36L1428"           1          827          0.000      1.295      1.142
"CD_36L1428"           2          827          1.142      0.000      1.295
"CD_36L1428"           3          827          1.295      1.142      0.000
"CD_36L1428_2"         1        87726          0.000      0.741      0.906
"CD_36L1428_2"         2        87726          0.906      0.000      0.741
"CD_36L1428_2"         3        87726          0.741      0.906      0.000
"CD_06E1605"           1          865          0.000      1.296      1.148
"CD_06E1605"           2          865          1.148      0.000      1.296
"CD_06E1605"           3          865          1.296      1.148      0.000
"CD_06E1605_2"         1       116814          0.000      0.737      0.880
"CD_06E1605_2"         2       116814          0.880      0.000      0.737
"CD_06E1605_2"         3       116814          0.737      0.880      0.000
"CD_36L1488"           1          834          0.000      1.295      1.144
"CD_36L1488"           2          834          1.144      0.000      1.295
"CD_36L1488"           3          834          1.295      1.144      0.000
"CD_36L1488_2"         1        88334          0.000      0.741      0.907
"CD_36L1488_2"         2        88334          0.907      0.000      0.741
"CD_36L1488_2"         3        88334          0.741      0.907      0.000
"CD_50E0188"           1          800          0.000      1.294      1.135
"CD_50E0188"           2          800          1.135      0.000      1.294
"CD_50E0188"           3          800          1.294      1.135      0.000
"CD_50E0188_2"         1        85306          0.000      0.742      0.903
"CD_50E0188_2"         2        85306          0.903      0.000      0.742
"CD_50E0188_2"         3        85306          0.742      0.903      0.000
"CD_87E0416"           1          822          0.000      1.295      1.141
"CD_87E0416"           2          822          1.141      0.000      1.295
"CD_87E0416"           3          822          1.295      1.141      0.000
"CD_87E0416_2"         1        87288          0.000      0.741      0.906
"CD_87E0416_2"         2        87288          0.906      0.000      0.741
"CD_87E0416_2"         3        87288          0.741      0.906      0.000
"CD_98E1042"           1          932          0.000      1.298      1.170
"CD_98E1042"           2          932          1.170      0.000      1.298
"CD_98E1042"           3          932          1.298      1.170      0.000
"CD_98E1042_2"         1       115976          0.000      0.731      0.905
"CD_98E1042_2"         2       115976          0.905      0.000      0.731
"CD_98E1042_2"         3       115976          0.731      0.905      0.000
"CD_32E3228"           1          807          0.000      1.294      1.137
"CD_32E3228"           2          807          1.137      0.000      1.294
"CD_32E3228"           3          807          1.294      1.137      0.000
"CD_32E3228_2"         1        85965          0.000      0.742      0.904
"CD_32E3228_2"         2        85965          0.904      0.000      0.742
"CD_32E3228_2"         3        85965          0.742      0.904      0.000
"CD_78L0804"           1          766          0.000      1.292      1.123
"CD_78L0804"           2          766          1.123      0.000      1.292
"CD_78L0804"           3          766          1.292      1.123      0.000
"CD_78L0804_2"         1        81748          0.000      0.743      0.897
"CD_78L0804_2"         2        81748          0.897      0.000      0.743
"CD_78L0804_2"         3        81748          0.743      0.897      0.000
"PA_D_AGF01I2"         1         7024          0.000      1.054      0.977
"PA_D_AGF01I2"         2         7024          0.977      0.000      1.054
"PA_D_AGF01I2"         3         7024          1.054      0.977      0.000
"PA_D_AG3"             1         6941          0.000      1.057      0.981
"PA_D_AG3"             2         6941          0.981      0.000      1.057
"PA_D_AG3"             3         6941          1.057      0.981      0.000
"PA_D_AG1"             1         6682          0.000      1.067      0.992
"PA_D_AG1"             2         6682          0.992      0.000      1.067
"PA_D_AG1"             3         6682          1.067      0.992      0.000
"COMT_AGF01I2"         1         7092          0.000      1.052      0.974
"COMT_AGF01I2"         2         7092          0.974      0.000      1.052
"COMT_AGF01I2"         3         7092          1.052      0.974      0.000
"DMUM_SG92E2724"       1         6608          0.000      1.070      0.995
"DMUM_SG92E2724"       2         6608          0.995      0.000      1.070
"DMUM_SG92E2724"       3         6608          1.070      0.995      0.000
"PA_D_FH94E0506"       1         5688          0.000      1.110      1.033
"PA_D_FH94E0506"       2         5688          1.033      0.000      1.110
"PA_D_FH94E0506"       3         5688          1.110      1.033      0.000
"PA_D_F34E0487"        1         5625          0.000      1.113      1.036
"PA_D_F34E0487"        2         5625          1.036      0.000      1.113
"PA_D_F34E0487"        3         5625          1.113      1.036      0.000
"PA_D_SF34E0409"       1         5383          0.000      1.124      1.046
"PA_D_SF34E0409"       2         5383          1.046      0.000      1.124
"PA_D_SF34E0409"       3         5383          1.124      1.046      0.000
"BVIRT_FH94E0506"      1         5683          0.000      1.110      1.033
"BVIRT_FH94E0506"      2         5683          1.033      0.000      1.110
"BVIRT_FH94E0506"      3         5683          1.110      1.033      0.000
"PA_D_H94E0383"        1         6136          0.000      1.090      1.015
"PA_D_H94E0383"        2         6136          1.015      0.000      1.090
"PA_D_H94E0383"        3         6136          1.090      1.015      0.000
"PA_D_G92E2831"        1         6183          0.000      1.088      1.013
"PA_D_G92E2831"        2         6183          1.013      0.000      1.088
"PA_D_G92E2831"        3         6183          1.088      1.013      0.000
"PA_E_-2691602"        1         6562          0.000      1.072      0.997
"PA_E_-2691602"        2         6562          0.997      0.000      1.072
"PA_E_-2691602"        3         6562          1.072      0.997      0.000
"BVIRT_SG92E2724"      1         6603          0.000      1.070      0.995
"BVIRT_SG92E2724"      2         6603          0.995      0.000      1.070
"BVIRT_SG92E2724"      3         6603          1.070      0.995      0.000
"DMUM_SF34E0409"       1         5379          0.000      1.124      1.046
"DMUM_SF34E0409"       2         5379          1.046      0.000      1.124
"DMUM_SF34E0409"       3         5379          1.124      1.046      0.000
"PA_E_-2523928"        1         5336          0.000      1.127      1.048
"PA_E_-2523928"        2         5336          1.048      0.000      1.127
"PA_E_-2523928"        3         5336          1.127      1.048      0.000
"PA_E_-2523938"        1         4973          0.000      1.151      1.071
"PA_E_-2523938"        2         4973          1.071      0.000      1.151
"PA_E_-2523938"        3         4973          1.151      1.071      0.000
"PA_E_-2523946"        1         4693          0.000      1.170      1.090
"PA_E_-2523946"        2         4693          1.090      0.000      1.170
"PA_E_-2523946"        3         4693          1.170      1.090      0.000
"PA_E_-2523948"        1         4646          0.000      1.173      1.093
"PA_E_-2523948"        2         4646          1.093      0.000      1.173
"PA_E_-2523948"        3         4646          1.173      1.093      0.000
"PA_E_-2523962"        1         4463          0.000      1.186      1.105
"PA_E_-2523962"        2         4463          1.105      0.000      1.186
"PA_E_-2523962"        3         4463          1.186      1.105      0.000
"PA_E_-2523964"        1         4429          0.000      1.188      1.107
"PA_E_-2523964"        2         4429          1.107      0.000      1.188
"PA_E_-2523964"        3         4429          1.188      1.107      0.000
"PA_E_-2523970"        1         4263          0.000      1.200      1.118
"PA_E_-2523970"        2         4263          1.118      0.000      1.200
"PA_E_-2523970"        3         4263          1.200      1.118      0.000
"PA_E_-2523974"        1         4132          0.000      1.209      1.127
"PA_E_-2523974"        2         4132          1.127      0.000      1.209
"PA_E_-2523974"        3         4132          1.209      1.127      0.000
"PA_E_-2524106"        1         4087          0.000      1.212      1.130
"PA_E_-2524106"        2         4087          1.130      0.000      1.212
"PA_E_-2524106"        3         4087          1.212      1.130      0.000
"PA_D_F35E2570"        1         3697          0.000      1.238      1.156
"PA_D_F35E2570"        2         3697          1.156      0.000      1.238
"PA_D_F35E2570"        3         3697          1.238      1.156      0.000
"PA_D_F53E2704"        1         3545          0.000      1.249      1.166
"PA_D_F53E2704"        2         3545          1.166      0.000      1.249
"PA_D_F53E2704"        3         3545          1.249      1.166      0.000
"PA_E_-11528486"       1         3228          0.000      1.270      1.187
"PA_E_-11528486"       2         3228          1.187      0.000      1.270
"PA_E_-11528486"       3         3228          1.270      1.187      0.000
"PA_D_F35E3265"        1         2949          0.000      1.288      1.205
"PA_D_F35E3265"        2         2949          1.205      0.000      1.288
"PA_D_F35E3265"        3         2949          1.288      1.205      0.000
"PA_E_-3130024"        1         2714          0.000      1.302      1.219
"PA_E_-3130024"        2         2714          1.219      0.000      1.302
"PA_E_-3130024"        3         2714          1.302      1.219      0.000
"PA_E_-3130025"        1         2689          0.000      1.303      1.221
"PA_E_-3130025"        2         2689          1.221      0.000      1.303
"PA_E_-3130025"        3         2689          1.303      1.221      0.000
"PA_D_U91E4653"        1         2493          0.000      1.314      1.233
"PA_D_U91E4653"        2         2493          1.233      0.000      1.314
"PA_D_U91E4653"        3         2493          1.314      1.233      0.000
"PA_D_U91E4719"        1         2465          0.000      1.315      1.234
"PA_D_U91E4719"        2         2465          1.234      0.000      1.315
"PA_D_U91E4719"        3         2465          1.315      1.234      0.000
"PA_E_-3130105"        1         2393          0.000      1.316      1.233
"PA_E_-3130105"        2         2393          1.233      0.000      1.316
"PA_E_-3130105"        3         2393          1.316      1.233      0.000
"PA_E_-3130118"        1         2283          0.000      1.317      1.229
"PA_E_-3130118"        2         2283          1.229      0.000      1.317
"PA_E_-3130118"        3         2283          1.317      1.229      0.000
"PA_D_FU91S5343"       1         2170          0.000      1.317      1.226
"PA_D_FU91S5343"       2         2170          1.226      0.000      1.317
"PA_D_FU91S5343"       3         2170          1.317      1.226      0.000
"BVIRT_SU91E5628"      1         2096          0.000      1.317      1.223
"BVIRT_SU91E5628"      2         2096          1.223      0.000      1.317
"BVIRT_SU91E5628"      3         2096          1.317      1.223      0.000
"BVIRT_FU91S5343"      1         2169          0.000      1.317      1.226
"BVIRT_FU91S5343"      2         2169          1.226      0.000      1.317
"BVIRT_FU91S5343"      3         2169          1.317      1.226      0.000
"PA_D_FF34E0585"       1         5326          0.000      1.124      1.039
"PA_D_FF34E0585"       2         5326          1.039      0.000      1.124
"PA_D_FF34E0585"       3         5326          1.124      1.039      0.000
"DMUM_FH94E0506"       1         5679          0.000      1.110      1.033
"DMUM_FH94E0506"       2         5679          1.033      0.000      1.110
"DMUM_FH94E0506"       3         5679          1.110      1.033      0.000
"BVIRT_FF34E0585"      1         5322          0.000      1.125      1.040
"BVIRT_FF34E0585"      2         5322          1.040      0.000      1.125
"BVIRT_FF34E0585"      3         5322          1.125      1.040      0.000
"PA_EL_1196718"        1         5179          0.000      1.131      1.042
"PA_EL_1196718"        2         5179          1.042      0.000      1.131
"PA_EL_1196718"        3         5179          1.131      1.042      0.000
"PA_D_U91E5215"        1         1911          0.000      1.320      1.222
"PA_D_U91E5215"        2         1911          1.222      0.000      1.320
"PA_D_U91E5215"        3         1911          1.320      1.222      0.000
"PA_D_FU91E5131"       1         1876          0.000      1.321      1.222
"PA_D_FU91E5131"       2         1876          1.222      0.000      1.321
"PA_D_FU91E5131"       3         1876          1.321      1.222      0.000
"PA_E_-1563608"        1         1946          0.000      1.320      1.222
"PA_E_-1563608"        2         1946          1.222      0.000      1.320
"PA_E_-1563608"        3         1946          1.320      1.222      0.000
"DMUM_FU91E5131"       1         1875          0.000      1.321      1.222
"DMUM_FU91E5131"       2         1875          1.222      0.000      1.321
"DMUM_FU91E5131"       3         1875          1.321      1.222      0.000
"PA_E_-1563614"        1         1999          0.000      1.319      1.222
"PA_E_-1563614"        2         1999          1.222      0.000      1.319
"PA_E_-1563614"        3         1999          1.319      1.222      0.000
"DMUM_SU91E5061"       1         1842          0.000      1.322      1.222
"DMUM_SU91E5061"       2         1842          1.222      0.000      1.322
"DMUM_SU91E5061"       3         1842          1.322      1.222      0.000
"PA_D_FJ42E1040"       1         2037          0.000      1.318      1.222
"PA_D_FJ42E1040"       2         2037          1.222      0.000      1.318
"PA_D_FJ42E1040"       3         2037          1.318      1.222      0.000
"DMUM_FJ42E1040"       1         1988          0.000      1.319      1.217
"DMUM_FJ42E1040"       2         1988          1.217      0.000      1.319
"DMUM_FJ42E1040"       3         1988          1.319      1.217      0.000
"PA_D_D_SU91E5547"     1         2077          0.000      1.317      1.222
"PA_D_D_SU91E5547"     2         2077          1.222      0.000      1.317
"PA_D_D_SU91E5547"     3         2077          1.317      1.222      0.000
"PA_D_SU91E5547"       1         2087          0.000      1.317      1.222
"PA_D_SU91E5547"       2         2087          1.222      0.000      1.317
"PA_D_SU91E5547"       3         2087          1.317      1.222      0.000
"PA_D_U91E5614"        1         2059          0.000      1.317      1.221
"PA_D_U91E5614"        2         2059          1.221      0.000      1.317
"PA_D_U91E5614"        3         2059          1.317      1.221      0.000
"PA_D_SU91E5628"       1         2096          0.000      1.317      1.223
"PA_D_SU91E5628"       2         2096          1.223      0.000      1.317
"PA_D_SU91E5628"       3         2096          1.317      1.223      0.000
"DMUM_SU91E5628"       1         2096          0.000      1.317      1.223
"DMUM_SU91E5628"       2         2096          1.223      0.000      1.317
"DMUM_SU91E5628"       3         2096          1.317      1.223      0.000
"DMUM_FK27E0971"       1         2089          0.000      1.317      1.222
"DMUM_FK27E0971"       2         2089          1.222      0.000      1.317
"DMUM_FK27E0971"       3         2089          1.317      1.222      0.000
"PA_D_RG_U91E5671"     1         2037          0.000      1.317      1.221
"PA_D_RG_U91E5671"     2         2037          1.221      0.000      1.317
"PA_D_RG_U91E5671"     3         2037          1.317      1.221      0.000
"PA_D_4U91E5732"       1         2033          0.000      1.317      1.220
"PA_D_4U91E5732"       2         2033          1.220      0.000      1.317
"PA_D_4U91E5732"       3         2033          1.317      1.220      0.000
"BVIRT_6U91E5732"      1         2032          0.000      1.317      1.220
"BVIRT_6U91E5732"      2         2032          1.220      0.000      1.317
"BVIRT_6U91E5732"      3         2032          1.317      1.220      0.000
"BVIRT_4U91E5732"      1         2032          0.000      1.317      1.220
"BVIRT_4U91E5732"      2         2032          1.220      0.000      1.317
"BVIRT_4U91E5732"      3         2032          1.317      1.220      0.000
"BAR_1"                1         2037          0.000      1.317      1.221
"BAR_1"                2         2037          1.221      0.000      1.317
"BAR_1"                3         2037          1.317      1.221      0.000
"BAR_2"                1         2037          0.000      1.317      1.221
"BAR_2"                2         2037          1.221      0.000      1.317
"BAR_2"                3         2037          1.317      1.221      0.000
"PA_E_-10968873"       1         2161          0.000      1.317      1.225
"PA_E_-10968873"       2         2161          1.225      0.000      1.317
"PA_E_-10968873"       3         2161          1.317      1.225      0.000
"PA_D_T80E0970"        1         2137          0.000      1.318      1.222
"PA_D_T80E0970"        2         2137          1.222      0.000      1.318
"PA_D_T80E0970"        3         2137          1.318      1.222      0.000
"PA_E_-10968879"       1         2113          0.000      1.319      1.219
"PA_E_-10968879"       2         2113          1.219      0.000      1.319
"PA_E_-10968879"       3         2113          1.319      1.219      0.000
"DMUM_FU91S5343"       1         2168          0.000      1.317      1.225
"DMUM_FU91S5343"       2         2168          1.225      0.000      1.317
"DMUM_FU91S5343"       3         2168          1.317      1.225      0.000
"DMUM_FF34E0585"       1         5318          0.000      1.125      1.039
"DMUM_FF34E0585"       2         5318          1.039      0.000      1.125
"DMUM_FF34E0585"       3         5318          1.125      1.039      0.000
"BVIRT_FU91E5131"      1         1874          0.000      1.321      1.222
"BVIRT_FU91E5131"      2         1874          1.222      0.000      1.321
"BVIRT_FU91E5131"      3         1874          1.321      1.222      0.000
"CUMT_BCU91E5131"      1         1874          0.000      1.321      1.222
"CUMT_BCU91E5131"      2         1874          1.222      0.000      1.321
"CUMT_BCU91E5131"      3         1874          1.321      1.222      0.000
"DMUM_4U91E5732"       1         2032          0.000      1.317      1.220
"DMUM_4U91E5732"       2         2032          1.220      0.000      1.317
"DMUM_4U91E5732"       3         2032          1.317      1.220      0.000
"BVIRT_SU91E5732"      1         2031          0.000      1.317      1.220
"BVIRT_SU91E5732"      2         2031          1.220      0.000      1.317
"BVIRT_SU91E5732"      3         2031          1.317      1.220      0.000
"PA_D_FU91E4939"       1         1802          0.000      1.322      1.222
"PA_D_FU91E4939"       2         1802          1.222      0.000      1.322
"PA_D_FU91E4939"       3         1802          1.322      1.222      0.000
"BVIRT_FU91E4939"      1         1801          0.000      1.322      1.222
"BVIRT_FU91E4939"      2         1801          1.222      0.000      1.322
"BVIRT_FU91E4939"      3         1801          1.322      1.222      0.000
"PA_E_-1554294"        1         1773          0.000      1.323      1.222
"PA_E_-1554294"        2         1773          1.222      0.000      1.323
"PA_E_-1554294"        3         1773          1.323      1.222      0.000
"PA_D_FU91E4961"       1         1811          0.000      1.322      1.222
"PA_D_FU91E4961"       2         1811          1.222      0.000      1.322
"PA_D_FU91E4961"       3         1811          1.322      1.222      0.000
"PA_E_-1554287"        1         1735          0.000      1.324      1.222
"PA_E_-1554287"        2         1735          1.222      0.000      1.324
"PA_E_-1554287"        3         1735          1.324      1.222      0.000
"PA_D_FU91E5016"       1         1824          0.000      1.322      1.222
"PA_D_FU91E5016"       2         1824          1.222      0.000      1.322
"PA_D_FU91E5016"       3         1824          1.322      1.222      0.000
"PA_D_FU91E4765"       1         1724          0.000      1.324      1.223
"PA_D_FU91E4765"       2         1724          1.223      0.000      1.324
"PA_D_FU91E4765"       3         1724          1.324      1.223      0.000
"DMUM_FU91E5016"       1         1823          0.000      1.322      1.222
"DMUM_FU91E5016"       2         1823          1.222      0.000      1.322
"DMUM_FU91E5016"       3         1823          1.322      1.222      0.000
"BVIRT_SU91E5061"      1         1842          0.000      1.322      1.222
"BVIRT_SU91E5061"      2         1842          1.222      0.000      1.322
"BVIRT_SU91E5061"      3         1842          1.322      1.222      0.000
"BVIRT_FU91E4765"      1         1723          0.000      1.324      1.222
"BVIRT_FU91E4765"      2         1723          1.222      0.000      1.324
"BVIRT_FU91E4765"      3         1723          1.324      1.222      0.000
"PA_D_FU91E4687"       1         1703          0.000      1.324      1.223
"PA_D_FU91E4687"       2         1703          1.223      0.000      1.324
"PA_D_FU91E4687"       3         1703          1.324      1.223      0.000
"DMUM_FH94S2125"       1         1695          0.000      1.324      1.223
"DMUM_FH94S2125"       2         1695          1.223      0.000      1.324
"DMUM_FH94S2125"       3         1695          1.324      1.223      0.000
"BVIRT_FK27E0971"      1         2088          0.000      1.317      1.222
"BVIRT_FK27E0971"      2         2088          1.222      0.000      1.317
"BVIRT_FK27E0971"      3         2088          1.317      1.222      0.000
"PA_EL_1227709"        1         1864          0.000      1.322      1.202
"PA_EL_1227709"        2         1864          1.202      0.000      1.322
"PA_EL_1227709"        3         1864          1.322      1.202      0.000
"BVIRT_FJ42E1040"      1         1988          0.000      1.319      1.216
"BVIRT_FJ42E1040"      2         1988          1.216      0.000      1.319
"BVIRT_FJ42E1040"      3         1988          1.319      1.216      0.000
"DMUM_SU91E5732"       1         2031          0.000      1.317      1.220
"DMUM_SU91E5732"       2         2031          1.220      0.000      1.317
"DMUM_SU91E5732"       3         2031          1.317      1.220      0.000
"BVIRT_5U91E5732"      1         2030          0.000      1.317      1.220
"BVIRT_5U91E5732"      2         2030          1.220      0.000      1.317
"BVIRT_5U91E5732"      3         2030          1.317      1.220      0.000
"PA_D_A88L2085"        1         1699          0.000      1.324      1.222
"PA_D_A88L2085"        2         1699          1.222      0.000      1.324
"PA_D_A88L2085"        3         1699          1.324      1.222      0.000
"DMUM_FU91E4687"       1         1702          0.000      1.324      1.222
"DMUM_FU91E4687"       2         1702          1.222      0.000      1.324
"DMUM_FU91E4687"       3         1702          1.324      1.222      0.000
"DMUM_FU91E4961"       1         1810          0.000      1.322      1.222
"DMUM_FU91E4961"       2         1810          1.222      0.000      1.322
"DMUM_FU91E4961"       3         1810          1.322      1.222      0.000
"DMUM_FU91E4765"       1         1723          0.000      1.324      1.222
"DMUM_FU91E4765"       2         1723          1.222      0.000      1.324
"DMUM_FU91E4765"       3         1723          1.324      1.222      0.000
"DMUM_FU91E4939"       1         1800          0.000      1.322      1.222
"DMUM_FU91E4939"       2         1800          1.222      0.000      1.322
"DMUM_FU91E4939"       3         1800          1.322      1.222      0.000
"PA_D_G71L1023"        1         1821          0.000      1.322      1.222
"PA_D_G71L1023"        2         1821          1.222      0.000      1.322
"PA_D_G71L1023"        3         1821          1.322      1.222      0.000
"BVIRT_FG71L1039"      1         1812          0.000      1.322      1.221
"BVIRT_FG71L1039"      2         1812          1.221      0.000      1.322
"BVIRT_FG71L1039"      3         1812          1.322      1.221      0.000
"BVIRT_FU91E5016"      1         1823          0.000      1.322      1.222
"BVIRT_FU91E5016"      2         1823          1.222      0.000      1.322
"BVIRT_FU91E5016"      3         1823          1.322      1.222      0.000
"PA_D_FY41L1000"       1         1647          0.000      1.325      1.223
"PA_D_FY41L1000"       2         1647          1.223      0.000      1.325
"PA_D_FY41L1000"       3         1647          1.325      1.223      0.000
"PA_D_O53E0737"        1         1642          0.000      1.325      1.222
"PA_D_O53E0737"        2         1642          1.222      0.000      1.325
"PA_D_O53E0737"        3         1642          1.325      1.222      0.000
"BVIRT_FH94S2125"      1         1694          0.000      1.324      1.222
"BVIRT_FH94S2125"      2         1694          1.222      0.000      1.324
"BVIRT_FH94S2125"      3         1694          1.324      1.222      0.000
"PA_D_O53E0661"        1         1609          0.000      1.327      1.217
"PA_D_O53E0661"        2         1609          1.217      0.000      1.327
"PA_D_O53E0661"        3         1609          1.327      1.217      0.000
"BVIRT_FY41L1000"      1         1592          0.000      1.327      1.214
"BVIRT_FY41L1000"      2         1592          1.214      0.000      1.327
"BVIRT_FY41L1000"      3         1592          1.327      1.214      0.000
"PA_D_F90E1070"        1         1912          0.000      1.316      1.216
"PA_D_F90E1070"        2         1912          1.216      0.000      1.316
"PA_D_F90E1070"        3         1912          1.316      1.216      0.000
"PA_D_FT21E2000"       1         1897          0.000      1.316      1.215
"PA_D_FT21E2000"       2         1897          1.215      0.000      1.316
"PA_D_FT21E2000"       3         1897          1.316      1.215      0.000
"BVIRT_SF90E1336"      1         1830          0.000      1.316      1.212
"BVIRT_SF90E1336"      2         1830          1.212      0.000      1.316
"BVIRT_SF90E1336"      3         1830          1.316      1.212      0.000
"DMUM_FT21E2000"       1         1869          0.000      1.317      1.212
"DMUM_FT21E2000"       2         1869          1.212      0.000      1.317
"DMUM_FT21E2000"       3         1869          1.317      1.212      0.000
"PA_D_FF90E1021"       1         1928          0.000      1.316      1.216
"PA_D_FF90E1021"       2         1928          1.216      0.000      1.316
"PA_D_FF90E1021"       3         1928          1.316      1.216      0.000
"BVIRT_FF90E1021"      1         1927          0.000      1.316      1.216
"BVIRT_FF90E1021"      2         1927          1.216      0.000      1.316
"BVIRT_FF90E1021"      3         1927          1.316      1.216      0.000
"PA_D_F90E0912"        1         1964          0.000      1.317      1.218
"PA_D_F90E0912"        2         1964          1.218      0.000      1.317
"PA_D_F90E0912"        3         1964          1.317      1.218      0.000
"PA_D_FF94E0021"       1         1971          0.000      1.317      1.218
"PA_D_FF94E0021"       2         1971          1.218      0.000      1.317
"PA_D_FF94E0021"       3         1971          1.317      1.218      0.000
"PA_D_F90E0804"        1         1999          0.000      1.317      1.219
"PA_D_F90E0804"        2         1999          1.219      0.000      1.317
"PA_D_F90E0804"        3         1999          1.317      1.219      0.000
"PA_D_U91E5743"        1         2020          0.000      1.317      1.220
"PA_D_U91E5743"        2         2020          1.220      0.000      1.317
"PA_D_U91E5743"        3         2020          1.317      1.220      0.000
"PA_D_5U91E5732"       1         2029          0.000      1.317      1.220
"PA_D_5U91E5732"       2         2029          1.220      0.000      1.317
"PA_D_5U91E5732"       3         2029          1.317      1.220      0.000
"PA_D_F52E3309"        1         2018          0.000      1.317      1.219
"PA_D_F52E3309"        2         2018          1.219      0.000      1.317
"PA_D_F52E3309"        3         2018          1.317      1.219      0.000
"DMUM_6U91E5732"       1         2028          0.000      1.317      1.220
"DMUM_6U91E5732"       2         2028          1.220      0.000      1.317
"DMUM_6U91E5732"       3         2028          1.317      1.220      0.000
"DMUM_5U91E5732"       1         2030          0.000      1.317      1.220
"DMUM_5U91E5732"       2         2030          1.220      0.000      1.317
"DMUM_5U91E5732"       3         2030          1.317      1.220      0.000
"DMUM_SF52E3309"       1         2007          0.000      1.317      1.218
"DMUM_SF52E3309"       2         2007          1.218      0.000      1.317
"DMUM_SF52E3309"       3         2007          1.317      1.218      0.000
"DMUM_FG71L1039"       1         1811          0.000      1.322      1.220
"DMUM_FG71L1039"       2         1811          1.220      0.000      1.322
"DMUM_FG71L1039"       3         1811          1.322      1.220      0.000
"DMUM_FY41L1000"       1         1591          0.000      1.327      1.214
"DMUM_FY41L1000"       2         1591          1.214      0.000      1.327
"DMUM_FY41L1000"       3         1591          1.327      1.214      0.000
"PA_D_SF52E3280"       1         1989          0.000      1.317      1.217
"PA_D_SF52E3280"       2         1989          1.217      0.000      1.317
"PA_D_SF52E3280"       3         1989          1.317      1.217      0.000
"DMUM_SF52E3280"       1         1988          0.000      1.317      1.217
"DMUM_SF52E3280"       2         1988          1.217      0.000      1.317
"DMUM_SF52E3280"       3         1988          1.317      1.217      0.000
"BVIRT_SF52E3309"      1         2006          0.000      1.317      1.218
"BVIRT_SF52E3309"      2         2006          1.218      0.000      1.317
"BVIRT_SF52E3309"      3         2006          1.317      1.218      0.000
"DMUM_6F52E3280"       1         1988          0.000      1.317      1.217
"DMUM_6F52E3280"       2         1988          1.217      0.000      1.317
"DMUM_6F52E3280"       3         1988          1.317      1.217      0.000
"PA_D_FF97E0022"       1         1785          0.000      1.315      1.210
"PA_D_FF97E0022"       2         1785          1.210      0.000      1.315
"PA_D_FF97E0022"       3         1785          1.315      1.210      0.000
"DMUM_FF97E0022"       1         1771          0.000      1.315      1.208
"DMUM_FF97E0022"       2         1771          1.208      0.000      1.315
"DMUM_FF97E0022"       3         1771          1.315      1.208      0.000
"DMUM_SF90E1636"       1         1749          0.000      1.315      1.208
"DMUM_SF90E1636"       2         1749          1.208      0.000      1.315
"DMUM_SF90E1636"       3         1749          1.315      1.208      0.000
"DMUM_SF90E1336"       1         1830          0.000      1.316      1.212
"DMUM_SF90E1336"       2         1830          1.212      0.000      1.316
"DMUM_SF90E1336"       3         1830          1.316      1.212      0.000
"BVIRT_FT21E2000"      1         1869          0.000      1.317      1.211
"BVIRT_FT21E2000"      2         1869          1.211      0.000      1.317
"BVIRT_FT21E2000"      3         1869          1.317      1.211      0.000
"PA_EL_1227798"        1         1740          0.000      1.319      1.195
"PA_EL_1227798"        2         1740          1.195      0.000      1.319
"PA_EL_1227798"        3         1740          1.319      1.195      0.000
"DMUM_FF90E1021"       1         1926          0.000      1.316      1.216
"DMUM_FF90E1021"       2         1926          1.216      0.000      1.316
"DMUM_FF90E1021"       3         1926          1.316      1.216      0.000
"PA_D_FF90E1843"       1         1697          0.000      1.314      1.206
"PA_D_FF90E1843"       2         1697          1.206      0.000      1.314
"PA_D_FF90E1843"       3         1697          1.314      1.206      0.000
"DMUM_FF90E1843"       1         1696          0.000      1.314      1.206
"DMUM_FF90E1843"       2         1696          1.206      0.000      1.314
"DMUM_FF90E1843"       3         1696          1.314      1.206      0.000
"BVIRT_SF90E1636"      1         1749          0.000      1.315      1.208
"BVIRT_SF90E1636"      2         1749          1.208      0.000      1.315
"BVIRT_SF90E1636"      3         1749          1.315      1.208      0.000
"DMUM_SF90E1890"       1         1687          0.000      1.314      1.205
"DMUM_SF90E1890"       2         1687          1.205      0.000      1.314
"DMUM_SF90E1890"       3         1687          1.314      1.205      0.000
"BVIRT_FF97E0022"      1         1771          0.000      1.315      1.208
"BVIRT_FF97E0022"      2         1771          1.208      0.000      1.315
"BVIRT_FF97E0022"      3         1771          1.315      1.208      0.000
"PA_D_F97E0376"        1         1604          0.000      1.317      1.186
"PA_D_F97E0376"        2         1604          1.186      0.000      1.317
"PA_D_F97E0376"        3         1604          1.317      1.186      0.000
"PA_D_FN18E0003"       1         1588          0.000      1.318      1.183
"PA_D_FN18E0003"       2         1588          1.183      0.000      1.318
"PA_D_FN18E0003"       3         1588          1.318      1.183      0.000
"DMUM_FN18E0003"       1         1587          0.000      1.318      1.183
"DMUM_FN18E0003"       2         1587          1.183      0.000      1.318
"DMUM_FN18E0003"       3         1587          1.318      1.183      0.000
"PA_D_W30E1001"        1         1540          0.000      1.318      1.177
"PA_D_W30E1001"        2         1540          1.177      0.000      1.318
"PA_D_W30E1001"        3         1540          1.318      1.177      0.000
"PA_D_W29E1196"        1         1529          0.000      1.318      1.175
"PA_D_W29E1196"        2         1529          1.175      0.000      1.318
"PA_D_W29E1196"        3         1529          1.318      1.175      0.000
"PA_D_TW30E1070"       1         1503          0.000      1.318      1.172
"PA_D_TW30E1070"       2         1503          1.172      0.000      1.318
"PA_D_TW30E1070"       3         1503          1.318      1.172      0.000
"BVIRT_FK30E1753"      1         1397          0.000      1.319      1.158
"BVIRT_FK30E1753"      2         1397          1.158      0.000      1.319
"BVIRT_FK30E1753"      3         1397          1.319      1.158      0.000
"PA_D_SF90E1910"       1         1681          0.000      1.313      1.205
"PA_D_SF90E1910"       2         1681          1.205      0.000      1.313
"PA_D_SF90E1910"       3         1681          1.313      1.205      0.000
"PA_E_-2474992"        1         1673          0.000      1.313      1.204
"PA_E_-2474992"        2         1673          1.204      0.000      1.313
"PA_E_-2474992"        3         1673          1.313      1.204      0.000
"BVIRT_SF90E1890"      1         1687          0.000      1.313      1.205
"BVIRT_SF90E1890"      2         1687          1.205      0.000      1.313
"BVIRT_SF90E1890"      3         1687          1.313      1.205      0.000
"PA_D_RF90E2085"       1         1641          0.000      1.313      1.203
"PA_D_RF90E2085"       2         1641          1.203      0.000      1.313
"PA_D_RF90E2085"       3         1641          1.313      1.203      0.000
"BVIRT_RF90E2085"      1         1640          0.000      1.313      1.203
"BVIRT_RF90E2085"      2         1640          1.203      0.000      1.313
"BVIRT_RF90E2085"      3         1640          1.313      1.203      0.000
"PA_E_-558710"         1         1586          0.000      1.315      1.190
"PA_E_-558710"         2         1586          1.190      0.000      1.315
"PA_E_-558710"         3         1586          1.315      1.190      0.000
"PA_E_-558716"         1         1570          0.000      1.315      1.188
"PA_E_-558716"         2         1570          1.188      0.000      1.315
"PA_E_-558716"         3         1570          1.315      1.188      0.000
"PA_E_-558708"         1         1602          0.000      1.315      1.192
"PA_E_-558708"         2         1602          1.192      0.000      1.315
"PA_E_-558708"         3         1602          1.315      1.192      0.000
"PA_E_-558718"         1         1556          0.000      1.315      1.186
"PA_E_-558718"         2         1556          1.186      0.000      1.315
"PA_E_-558718"         3         1556          1.315      1.186      0.000
"PA_E_-558706"         1         1620          0.000      1.314      1.195
"PA_E_-558706"         2         1620          1.195      0.000      1.314
"PA_E_-558706"         3         1620          1.314      1.195      0.000
"PA_E_-558704"         1         1631          0.000      1.314      1.196
"PA_E_-558704"         2         1631          1.196      0.000      1.314
"PA_E_-558704"         3         1631          1.314      1.196      0.000
"PA_E_-558696"         1         1647          0.000      1.314      1.199
"PA_E_-558696"         2         1647          1.199      0.000      1.314
"PA_E_-558696"         3         1647          1.314      1.199      0.000
"PA_D_N28E0001A"       1         1690          0.000      1.314      1.205
"PA_D_N28E0001A"       2         1690          1.205      0.000      1.314
"PA_D_N28E0001A"       3         1690          1.314      1.205      0.000
"BVIRT_FF90E1843"      1         1696          0.000      1.314      1.205
"BVIRT_FF90E1843"      2         1696          1.205      0.000      1.314
"BVIRT_FF90E1843"      3         1696          1.314      1.205      0.000
"BVIRT_FN18E0003"      1         1587          0.000      1.318      1.183
"BVIRT_FN18E0003"      2         1587          1.183      0.000      1.318
"BVIRT_FN18E0003"      3         1587          1.318      1.183      0.000
"PA_E_-3093927"        1         1585          0.000      1.318      1.183
"PA_E_-3093927"        2         1585          1.183      0.000      1.318
"PA_E_-3093927"        3         1585          1.318      1.183      0.000
"DMUM_FK30E1753"       1         1396          0.000      1.319      1.158
"DMUM_FK30E1753"       2         1396          1.158      0.000      1.319
"DMUM_FK30E1753"       3         1396          1.319      1.158      0.000
"PA_D_6F90E2085"       1         1639          0.000      1.312      1.202
"PA_D_6F90E2085"       2         1639          1.202      0.000      1.312
"PA_D_6F90E2085"       3         1639          1.312      1.202      0.000
"DMUM_6F90E2085"       1         1639          0.000      1.312      1.202
"DMUM_6F90E2085"       2         1639          1.202      0.000      1.312
"DMUM_6F90E2085"       3         1639          1.312      1.202      0.000
"BVIRT_SF90E2130"      1         1635          0.000      1.312      1.202
"BVIRT_SF90E2130"      2         1635          1.202      0.000      1.312
"BVIRT_SF90E2130"      3         1635          1.312      1.202      0.000
"DMUM_RF90E2085"       1         1640          0.000      1.312      1.202
"DMUM_RF90E2085"       2         1640          1.202      0.000      1.312
"DMUM_RF90E2085"       3         1640          1.312      1.202      0.000
"BVIRT_D_RF90E2085"    1         1641          0.000      1.312      1.203
"BVIRT_D_RF90E2085"    2         1641          1.203      0.000      1.312
"BVIRT_D_RF90E2085"    3         1641          1.312      1.203      0.000
"BVIRT_6F90E2085"      1         1640          0.000      1.312      1.203
"BVIRT_6F90E2085"      2         1640          1.203      0.000      1.312
"BVIRT_6F90E2085"      3         1640          1.312      1.203      0.000
"PA_D_SF90E2165"       1         1631          0.000      1.312      1.202
"PA_D_SF90E2165"       2         1631          1.202      0.000      1.312
"PA_D_SF90E2165"       3         1631          1.312      1.202      0.000
"DMUM_SF90E2130"       1         1635          0.000      1.312      1.202
"DMUM_SF90E2130"       2         1635          1.202      0.000      1.312
"DMUM_SF90E2130"       3         1635          1.312      1.202      0.000
"DMUM_SF90E2165"       1         1629          0.000      1.312      1.202
"DMUM_SF90E2165"       2         1629          1.202      0.000      1.312
"DMUM_SF90E2165"       3         1629          1.312      1.202      0.000
"PA_D_FI02E4712"       1         1550          0.000      1.311      1.199
"PA_D_FI02E4712"       2         1550          1.199      0.000      1.311
"PA_D_FI02E4712"       3         1550          1.311      1.199      0.000
"DMUM_FI02E4712"       1         1549          0.000      1.311      1.199
"DMUM_FI02E4712"       2         1549          1.199      0.000      1.311
"DMUM_FI02E4712"       3         1549          1.311      1.199      0.000
"PA_D_RG_I02E4519"     1         1508          0.000      1.311      1.198
"PA_D_RG_I02E4519"     2         1508          1.198      0.000      1.311
"PA_D_RG_I02E4519"     3         1508          1.311      1.198      0.000
"PA_D_4I02E4429"       1         1488          0.000      1.311      1.197
"PA_D_4I02E4429"       2         1488          1.197      0.000      1.311
"PA_D_4I02E4429"       3         1488          1.311      1.197      0.000
"BVIRT_6I02E4429"      1         1487          0.000      1.311      1.197
"BVIRT_6I02E4429"      2         1487          1.197      0.000      1.311
"BVIRT_6I02E4429"      3         1487          1.311      1.197      0.000
"BVIRT_4I02E4429"      1         1488          0.000      1.311      1.197
"BVIRT_4I02E4429"      2         1488          1.197      0.000      1.311
"BVIRT_4I02E4429"      3         1488          1.311      1.197      0.000
"BAR_3"                1         1508          0.000      1.311      1.198
"BAR_3"                2         1508          1.198      0.000      1.311
"BAR_3"                3         1508          1.311      1.198      0.000
"BAR_4"                1         1507          0.000      1.311      1.198
"BAR_4"                2         1507          1.198      0.000      1.311
"BAR_4"                3         1507          1.311      1.198      0.000
"BVIRT_SF90E2165"      1         1629          0.000      1.312      1.202
"BVIRT_SF90E2165"      2         1629          1.202      0.000      1.312
"BVIRT_SF90E2165"      3         1629          1.312      1.202      0.000
"PA_E_-2475035"        1         1618          0.000      1.312      1.202
"PA_E_-2475035"        2         1618          1.202      0.000      1.312
"PA_E_-2475035"        3         1618          1.312      1.202      0.000
"PA_E_-2475039"        1         1596          0.000      1.312      1.201
"PA_E_-2475039"        2         1596          1.201      0.000      1.312
"PA_E_-2475039"        3         1596          1.312      1.201      0.000
"PA_E_-2475041"        1         1583          0.000      1.312      1.201
"PA_E_-2475041"        2         1583          1.201      0.000      1.312
"PA_E_-2475041"        3         1583          1.312      1.201      0.000
"PA_E_-2475043"        1         1571          0.000      1.313      1.201
"PA_E_-2475043"        2         1571          1.201      0.000      1.313
"PA_E_-2475043"        3         1571          1.313      1.201      0.000
"PA_D_F90E2345"        1         1563          0.000      1.313      1.201
"PA_D_F90E2345"        2         1563          1.201      0.000      1.313
"PA_D_F90E2345"        3         1563          1.313      1.201      0.000
"PA_E_-2475047"        1         1557          0.000      1.313      1.201
"PA_E_-2475047"        2         1557          1.201      0.000      1.313
"PA_E_-2475047"        3         1557          1.313      1.201      0.000
"PA_E_-2475049"        1         1549          0.000      1.313      1.201
"PA_E_-2475049"        2         1549          1.201      0.000      1.313
"PA_E_-2475049"        3         1549          1.313      1.201      0.000
"DMUM_SF90E2418"       1         1543          0.000      1.313      1.201
"DMUM_SF90E2418"       2         1543          1.201      0.000      1.313
"DMUM_SF90E2418"       3         1543          1.313      1.201      0.000
"DMUM_4I02E4429"       1         1487          0.000      1.311      1.197
"DMUM_4I02E4429"       2         1487          1.197      0.000      1.311
"DMUM_4I02E4429"       3         1487          1.311      1.197      0.000
"BVIRT_RI02E4429"      1         1487          0.000      1.311      1.197
"BVIRT_RI02E4429"      2         1487          1.197      0.000      1.311
"BVIRT_RI02E4429"      3         1487          1.311      1.197      0.000
"BVIRT_FI02E4712"      1         1549          0.000      1.311      1.199
"BVIRT_FI02E4712"      2         1549          1.199      0.000      1.311
"BVIRT_FI02E4712"      3         1549          1.311      1.199      0.000
"PA_D_T71E0826"        1         1533          0.000      1.311      1.197
"PA_D_T71E0826"        2         1533          1.197      0.000      1.311
"PA_D_T71E0826"        3         1533          1.311      1.197      0.000
"PA_E_-3234290"        1         1467          0.000      1.313      1.200
"PA_E_-3234290"        2         1467          1.200      0.000      1.313
"PA_E_-3234290"        3         1467          1.313      1.200      0.000
"PA_E_-3234289"        1         1451          0.000      1.313      1.200
"PA_E_-3234289"        2         1451          1.200      0.000      1.313
"PA_E_-3234289"        3         1451          1.313      1.200      0.000
"PA_D_TF90E2616"       1         1493          0.000      1.313      1.200
"PA_D_TF90E2616"       2         1493          1.200      0.000      1.313
"PA_D_TF90E2616"       3         1493          1.313      1.200      0.000
"PA_E_-3234286"        1         1430          0.000      1.313      1.199
"PA_E_-3234286"        2         1430          1.199      0.000      1.313
"PA_E_-3234286"        3         1430          1.313      1.199      0.000
"BVIRT_SF90E2418"      1         1543          0.000      1.313      1.201
"BVIRT_SF90E2418"      2         1543          1.201      0.000      1.313
"BVIRT_SF90E2418"      3         1543          1.313      1.201      0.000
"PA_D_TF90E3019"       1         1409          0.000      1.313      1.199
"PA_D_TF90E3019"       2         1409          1.199      0.000      1.313
"PA_D_TF90E3019"       3         1409          1.313      1.199      0.000
"PA_E_-3227863"        1         1396          0.000      1.313      1.199
"PA_E_-3227863"        2         1396          1.199      0.000      1.313
"PA_E_-3227863"        3         1396          1.313      1.199      0.000
"PA_E_-3218561"        1         1325          0.000      1.313      1.198
"PA_E_-3218561"        2         1325          1.198      0.000      1.313
"PA_E_-3218561"        3         1325          1.313      1.198      0.000
"PA_EL_2847564"        1         1309          0.000      1.313      1.198
"PA_EL_2847564"        2         1309          1.198      0.000      1.313
"PA_EL_2847564"        3         1309          1.313      1.198      0.000
"PA_D_381"             1         1298          0.000      1.313      1.195
"PA_D_381"             2         1298          1.195      0.000      1.313
"PA_D_381"             3         1298          1.313      1.195      0.000
"PA_D_F90E3582"        1         1287          0.000      1.313      1.193
"PA_D_F90E3582"        2         1287          1.193      0.000      1.313
"PA_D_F90E3582"        3         1287          1.313      1.193      0.000
"BVIRT_SF90E3628"      1         1279          0.000      1.313      1.193
"BVIRT_SF90E3628"      2         1279          1.193      0.000      1.313
"BVIRT_SF90E3628"      3         1279          1.313      1.193      0.000
"DMUM_RI02E4429"       1         1486          0.000      1.311      1.197
"DMUM_RI02E4429"       2         1486          1.197      0.000      1.311
"DMUM_RI02E4429"       3         1486          1.311      1.197      0.000
"DMUM_5I02E4429"       1         1486          0.000      1.311      1.197
"DMUM_5I02E4429"       2         1486          1.197      0.000      1.311
"DMUM_5I02E4429"       3         1486          1.311      1.197      0.000
"DMUM_SF90E3628"       1         1279          0.000      1.313      1.193
"DMUM_SF90E3628"       2         1279          1.193      0.000      1.313
"DMUM_SF90E3628"       3         1279          1.313      1.193      0.000
"PA_D_FF90E3763"       1         1252          0.000      1.313      1.193
"PA_D_FF90E3763"       2         1252          1.193      0.000      1.313
"PA_D_FF90E3763"       3         1252          1.313      1.193      0.000
"PA_D_SJ32E1001"       1         1246          0.000      1.313      1.192
"PA_D_SJ32E1001"       2         1246          1.192      0.000      1.313
"PA_D_SJ32E1001"       3         1246          1.313      1.192      0.000
"DMUM_SJ32E1001"       1         1244          0.000      1.313      1.192
"DMUM_SJ32E1001"       2         1244          1.192      0.000      1.313
"DMUM_SJ32E1001"       3         1244          1.313      1.192      0.000
"PA_D_SF90E3942"       1         1223          0.000      1.313      1.192
"PA_D_SF90E3942"       2         1223          1.192      0.000      1.313
"PA_D_SF90E3942"       3         1223          1.313      1.192      0.000
"BVIRT_SF90E3942"      1         1223          0.000      1.313      1.192
"BVIRT_SF90E3942"      2         1223          1.192      0.000      1.313
"BVIRT_SF90E3942"      3         1223          1.313      1.192      0.000
"PA_D_FF90E4120"       1         1193          0.000      1.314      1.192
"PA_D_FF90E4120"       2         1193          1.192      0.000      1.314
"PA_D_FF90E4120"       3         1193          1.314      1.192      0.000
"DMUM_SF90E4254"       1         1171          0.000      1.314      1.192
"DMUM_SF90E4254"       2         1171          1.192      0.000      1.314
"DMUM_SF90E4254"       3         1171          1.314      1.192      0.000
"DMUM_FF90E4120"       1         1193          0.000      1.314      1.192
"DMUM_FF90E4120"       2         1193          1.192      0.000      1.314
"DMUM_FF90E4120"       3         1193          1.314      1.192      0.000
"PA_D_5I02E4429"       1         1485          0.000      1.311      1.197
"PA_D_5I02E4429"       2         1485          1.197      0.000      1.311
"PA_D_5I02E4429"       3         1485          1.311      1.197      0.000
"DMUM_6I02E4429"       1         1485          0.000      1.311      1.197
"DMUM_6I02E4429"       2         1485          1.197      0.000      1.311
"DMUM_6I02E4429"       3         1485          1.311      1.197      0.000
"BVIRT_SI02E4385"      1         1476          0.000      1.310      1.196
"BVIRT_SI02E4385"      2         1476          1.196      0.000      1.310
"BVIRT_SI02E4385"      3         1476          1.310      1.196      0.000
"BVIRT_5I02E4429"      1         1486          0.000      1.311      1.197
"BVIRT_5I02E4429"      2         1486          1.197      0.000      1.311
"BVIRT_5I02E4429"      3         1486          1.311      1.197      0.000
"DMUM_FF90E3763"       1         1252          0.000      1.313      1.192
"DMUM_FF90E3763"       2         1252          1.192      0.000      1.313
"DMUM_FF90E3763"       3         1252          1.313      1.192      0.000
"CUMT_BCF90E3763"      1         1252          0.000      1.313      1.192
"CUMT_BCF90E3763"      2         1252          1.192      0.000      1.313
"CUMT_BCF90E3763"      3         1252          1.313      1.192      0.000
"DMUM_SF90E3942"       1         1222          0.000      1.313      1.192
"DMUM_SF90E3942"       2         1222          1.192      0.000      1.313
"DMUM_SF90E3942"       3         1222          1.313      1.192      0.000
"BVIRT_SF90E4254"      1         1170          0.000      1.314      1.192
"BVIRT_SF90E4254"      2         1170          1.192      0.000      1.314
"BVIRT_SF90E4254"      3         1170          1.314      1.192      0.000
"PA_D_FF90E4362"       1         1155          0.000      1.314      1.192
"PA_D_FF90E4362"       2         1155          1.192      0.000      1.314
"PA_D_FF90E4362"       3         1155          1.314      1.192      0.000
"BVIRT_FF90E4362"      1         1155          0.000      1.314      1.192
"BVIRT_FF90E4362"      2         1155          1.192      0.000      1.314
"BVIRT_FF90E4362"      3         1155          1.314      1.192      0.000
"PA_D_F90E4435"        1         1142          0.000      1.314      1.192
"PA_D_F90E4435"        2         1142          1.192      0.000      1.314
"PA_D_F90E4435"        3         1142          1.314      1.192      0.000
"PA_D_FF90E4431"       1         1135          0.000      1.314      1.192
"PA_D_FF90E4431"       2         1135          1.192      0.000      1.314
"PA_D_FF90E4431"       3         1135          1.314      1.192      0.000
"PA_D_F90E4460"        1         1131          0.000      1.314      1.192
"PA_D_F90E4460"        2         1131          1.192      0.000      1.314
"PA_D_F90E4460"        3         1131          1.314      1.192      0.000
"DMUM_FF90E4431"       1         1135          0.000      1.314      1.192
"DMUM_FF90E4431"       2         1135          1.192      0.000      1.314
"DMUM_FF90E4431"       3         1135          1.314      1.192      0.000
"BVIRT_SF90E4501"      1         1125          0.000      1.314      1.192
"BVIRT_SF90E4501"      2         1125          1.192      0.000      1.314
"BVIRT_SF90E4501"      3         1125          1.314      1.192      0.000
"BVIRT_SJ32E1001"      1         1244          0.000      1.313      1.192
"BVIRT_SJ32E1001"      2         1244          1.192      0.000      1.313
"BVIRT_SJ32E1001"      3         1244          1.313      1.192      0.000
"BVIRT_D_RJ32E1022"    1         1238          0.000      1.313      1.191
"BVIRT_D_RJ32E1022"    2         1238          1.191      0.000      1.313
"BVIRT_D_RJ32E1022"    3         1238          1.313      1.191      0.000
"BVIRT_FF90E4120"      1         1193          0.000      1.313      1.192
"BVIRT_FF90E4120"      2         1193          1.192      0.000      1.313
"BVIRT_FF90E4120"      3         1193          1.313      1.192      0.000
"BVIRT_SI02E3446"      1         1308          0.000      1.307      1.189
"BVIRT_SI02E3446"      2         1308          1.189      0.000      1.307
"BVIRT_SI02E3446"      3         1308          1.307      1.189      0.000
"PA_D_FI02E3585"       1         1329          0.000      1.308      1.190
"PA_D_FI02E3585"       2         1329          1.190      0.000      1.308
"PA_D_FI02E3585"       3         1329          1.308      1.190      0.000
"DMUM_FI02E3585"       1         1329          0.000      1.308      1.190
"DMUM_FI02E3585"       2         1329          1.190      0.000      1.308
"DMUM_FI02E3585"       3         1329          1.308      1.190      0.000
"PA_D_FI83E1122"       1         1333          0.000      1.308      1.191
"PA_D_FI83E1122"       2         1333          1.191      0.000      1.308
"PA_D_FI83E1122"       3         1333          1.308      1.191      0.000
"PA_D_I83E1000"        1         1329          0.000      1.308      1.190
"PA_D_I83E1000"        2         1329          1.190      0.000      1.308
"PA_D_I83E1000"        3         1329          1.308      1.190      0.000
"PA_D_I02E3620"        1         1335          0.000      1.308      1.191
"PA_D_I02E3620"        2         1335          1.191      0.000      1.308
"PA_D_I02E3620"        3         1335          1.308      1.191      0.000
"DMUM_FI83E1122"       1         1289          0.000      1.308      1.183
"DMUM_FI83E1122"       2         1289          1.183      0.000      1.308
"DMUM_FI83E1122"       3         1289          1.308      1.183      0.000
"PA_D_I02E3647"        1         1340          0.000      1.308      1.191
"PA_D_I02E3647"        2         1340          1.191      0.000      1.308
"PA_D_I02E3647"        3         1340          1.308      1.191      0.000
"PA_D_FI02E3681"       1         1346          0.000      1.308      1.191
"PA_D_FI02E3681"       2         1346          1.191      0.000      1.308
"PA_D_FI02E3681"       3         1346          1.308      1.191      0.000
"DMUM_FI02E3681"       1         1346          0.000      1.308      1.191
"DMUM_FI02E3681"       2         1346          1.191      0.000      1.308
"DMUM_FI02E3681"       3         1346          1.308      1.191      0.000
"PA_D_I02E3821"        1         1372          0.000      1.309      1.192
"PA_D_I02E3821"        2         1372          1.192      0.000      1.309
"PA_D_I02E3821"        3         1372          1.309      1.192      0.000
"PA_D_FI02E3869"       1         1379          0.000      1.309      1.192
"PA_D_FI02E3869"       2         1379          1.192      0.000      1.309
"PA_D_FI02E3869"       3         1379          1.309      1.192      0.000
"DMUM_FI02E3869"       1         1379          0.000      1.309      1.192
"DMUM_FI02E3869"       2         1379          1.192      0.000      1.309
"DMUM_FI02E3869"       3         1379          1.309      1.192      0.000
"PA_D_I02E4099"        1         1419          0.000      1.309      1.194
"PA_D_I02E4099"        2         1419          1.194      0.000      1.309
"PA_D_I02E4099"        3         1419          1.309      1.194      0.000
"PA_D_FI02E4204"       1         1440          0.000      1.310      1.195
"PA_D_FI02E4204"       2         1440          1.195      0.000      1.310
"PA_D_FI02E4204"       3         1440          1.310      1.195      0.000
"DMUM_FI02E4204"       1         1439          0.000      1.310      1.195
"DMUM_FI02E4204"       2         1439          1.195      0.000      1.310
"DMUM_FI02E4204"       3         1439          1.310      1.195      0.000
"PA_D_FI02E4262"       1         1451          0.000      1.310      1.195
"PA_D_FI02E4262"       2         1451          1.195      0.000      1.310
"PA_D_FI02E4262"       3         1451          1.310      1.195      0.000
"BVIRT_FI02E4262"      1         1451          0.000      1.310      1.195
"BVIRT_FI02E4262"      2         1451          1.195      0.000      1.310
"BVIRT_FI02E4262"      3         1451          1.310      1.195      0.000
"DMUM_SI02E4385"       1         1476          0.000      1.310      1.196
"DMUM_SI02E4385"       2         1476          1.196      0.000      1.310
"DMUM_SI02E4385"       3         1476          1.310      1.196      0.000
"DMUM_SF90E4501"       1         1125          0.000      1.314      1.192
"DMUM_SF90E4501"       2         1125          1.192      0.000      1.314
"DMUM_SF90E4501"       3         1125          1.314      1.192      0.000
"DMUM_SF90E4563"       1         1116          0.000      1.314      1.192
"DMUM_SF90E4563"       2         1116          1.192      0.000      1.314
"DMUM_SF90E4563"       3         1116          1.314      1.192      0.000
"PA_E_-1052955"        1         1086          0.000      1.314      1.178
"PA_E_-1052955"        2         1086          1.178      0.000      1.314
"PA_E_-1052955"        3         1086          1.314      1.178      0.000
"PA_E_-1052957"        1         1081          0.000      1.314      1.177
"PA_E_-1052957"        2         1081          1.177      0.000      1.314
"PA_E_-1052957"        3         1081          1.314      1.177      0.000
"PA_E_-1052953"        1         1087          0.000      1.314      1.178
"PA_E_-1052953"        2         1087          1.178      0.000      1.314
"PA_E_-1052953"        3         1087          1.314      1.178      0.000
"PA_E_-1052959"        1         1072          0.000      1.314      1.175
"PA_E_-1052959"        2         1072          1.175      0.000      1.314
"PA_E_-1052959"        3         1072          1.314      1.175      0.000
"PA_E_-1052951"        1         1094          0.000      1.314      1.179
"PA_E_-1052951"        2         1094          1.179      0.000      1.314
"PA_E_-1052951"        3         1094          1.314      1.179      0.000
"PA_E_-1052961"        1         1064          0.000      1.314      1.173
"PA_E_-1052961"        2         1064          1.173      0.000      1.314
"PA_E_-1052961"        3         1064          1.314      1.173      0.000
"PA_E_-1052963"        1         1058          0.000      1.314      1.172
"PA_E_-1052963"        2         1058          1.172      0.000      1.314
"PA_E_-1052963"        3         1058          1.314      1.172      0.000
"PA_D_3243"            1         1153          0.000      1.314      1.192
"PA_D_3243"            2         1153          1.192      0.000      1.314
"PA_D_3243"            3         1153          1.314      1.192      0.000
"PA_E_-1052965"        1         1051          0.000      1.314      1.171
"PA_E_-1052965"        2         1051          1.171      0.000      1.314
"PA_E_-1052965"        3         1051          1.314      1.171      0.000
"DMUM_FF90E4362"       1         1155          0.000      1.314      1.192
"DMUM_FF90E4362"       2         1155          1.192      0.000      1.314
"DMUM_FF90E4362"       3         1155          1.314      1.192      0.000
"PA_E_-1052967"        1         1046          0.000      1.314      1.170
"PA_E_-1052967"        2         1046          1.170      0.000      1.314
"PA_E_-1052967"        3         1046          1.314      1.170      0.000
"PA_E_-1052969"        1         1045          0.000      1.314      1.169
"PA_E_-1052969"        2         1045          1.169      0.000      1.314
"PA_E_-1052969"        3         1045          1.314      1.169      0.000
"PA_E_-1052971"        1         1033          0.000      1.314      1.167
"PA_E_-1052971"        2         1033          1.167      0.000      1.314
"PA_E_-1052971"        3         1033          1.314      1.167      0.000
"PA_E_-1052973"        1         1014          0.000      1.314      1.163
"PA_E_-1052973"        2         1014          1.163      0.000      1.314
"PA_E_-1052973"        3         1014          1.314      1.163      0.000
"PA_E_-1052975"        1         1003          0.000      1.313      1.160
"PA_E_-1052975"        2         1003          1.160      0.000      1.313
"PA_E_-1052975"        3         1003          1.313      1.160      0.000
"BVIRT_FZ04L1127"      1          991          0.000      1.313      1.158
"BVIRT_FZ04L1127"      2          991          1.158      0.000      1.313
"BVIRT_FZ04L1127"      3          991          1.313      1.158      0.000
"BVIRT_FF90E4431"      1         1135          0.000      1.314      1.192
"BVIRT_FF90E4431"      2         1135          1.192      0.000      1.314
"BVIRT_FF90E4431"      3         1135          1.314      1.192      0.000
"PA_D_RJ32E1022"       1         1238          0.000      1.313      1.191
"PA_D_RJ32E1022"       2         1238          1.191      0.000      1.313
"PA_D_RJ32E1022"       3         1238          1.313      1.191      0.000
"DMUM_RJ32E1022"       1         1237          0.000      1.313      1.191
"DMUM_RJ32E1022"       2         1237          1.191      0.000      1.313
"DMUM_RJ32E1022"       3         1237          1.313      1.191      0.000
"DMUM_6J32E1022"       1         1238          0.000      1.313      1.191
"DMUM_6J32E1022"       2         1238          1.191      0.000      1.313
"DMUM_6J32E1022"       3         1238          1.313      1.191      0.000
"DMUM_FI02E4262"       1         1451          0.000      1.310      1.195
"DMUM_FI02E4262"       2         1451          1.195      0.000      1.310
"DMUM_FI02E4262"       3         1451          1.310      1.195      0.000
"BVIRT_FI02E3585"      1         1328          0.000      1.308      1.190
"BVIRT_FI02E3585"      2         1328          1.190      0.000      1.308
"BVIRT_FI02E3585"      3         1328          1.308      1.190      0.000
"DMUM_SI02E3446"       1         1308          0.000      1.307      1.189
"DMUM_SI02E3446"       2         1308          1.189      0.000      1.307
"DMUM_SI02E3446"       3         1308          1.307      1.189      0.000
"PA_D_FI02E3422"       1         1302          0.000      1.307      1.189
"PA_D_FI02E3422"       2         1302          1.189      0.000      1.307
"PA_D_FI02E3422"       3         1302          1.307      1.189      0.000
"BVIRT_FI02E3422"      1         1302          0.000      1.307      1.189
"BVIRT_FI02E3422"      2         1302          1.189      0.000      1.307
"BVIRT_FI02E3422"      3         1302          1.307      1.189      0.000
"PA_D_FI02E3347"       1         1291          0.000      1.307      1.189
"PA_D_FI02E3347"       2         1291          1.189      0.000      1.307
"PA_D_FI02E3347"       3         1291          1.307      1.189      0.000
"BVIRT_FI02E3347"      1         1290          0.000      1.307      1.189
"BVIRT_FI02E3347"      2         1290          1.189      0.000      1.307
"BVIRT_FI02E3347"      3         1290          1.307      1.189      0.000
"PA_E_-1554060"        1         1285          0.000      1.307      1.188
"PA_E_-1554060"        2         1285          1.188      0.000      1.307
"PA_E_-1554060"        3         1285          1.307      1.188      0.000
"BVIRT_SI02E3152"      1         1261          0.000      1.306      1.187
"BVIRT_SI02E3152"      2         1261          1.187      0.000      1.306
"BVIRT_SI02E3152"      3         1261          1.306      1.187      0.000
"BVIRT_FI83E1122"      1         1289          0.000      1.307      1.183
"BVIRT_FI83E1122"      2         1289          1.183      0.000      1.307
"BVIRT_FI83E1122"      3         1289          1.307      1.183      0.000
"BVIRT_FI02E3681"      1         1346          0.000      1.308      1.191
"BVIRT_FI02E3681"      2         1346          1.191      0.000      1.308
"BVIRT_FI02E3681"      3         1346          1.308      1.191      0.000
"PA_D_O32L1000"        1         1340          0.000      1.308      1.190
"PA_D_O32L1000"        2         1340          1.190      0.000      1.308
"PA_D_O32L1000"        3         1340          1.308      1.190      0.000
"PA_D_O32L1175"        1         1287          0.000      1.308      1.180
"PA_D_O32L1175"        2         1287          1.180      0.000      1.308
"PA_D_O32L1175"        3         1287          1.308      1.180      0.000
"PA_D_TO87L1201"       1         1286          0.000      1.308      1.180
"PA_D_TO87L1201"       2         1286          1.180      0.000      1.308
"PA_D_TO87L1201"       3         1286          1.308      1.180      0.000
"PA_D_O87L1115"        1         1252          0.000      1.308      1.174
"PA_D_O87L1115"        2         1252          1.174      0.000      1.308
"PA_D_O87L1115"        3         1252          1.308      1.174      0.000
"PA_EL_1249483"        1         1215          0.000      1.307      1.168
"PA_EL_1249483"        2         1215          1.168      0.000      1.307
"PA_EL_1249483"        3         1215          1.307      1.168      0.000
"BVIRT_FI02E3869"      1         1378          0.000      1.309      1.192
"BVIRT_FI02E3869"      2         1378          1.192      0.000      1.309
"BVIRT_FI02E3869"      3         1378          1.309      1.192      0.000
"BVIRT_FI02E4204"      1         1439          0.000      1.310      1.195
"BVIRT_FI02E4204"      2         1439          1.195      0.000      1.310
"BVIRT_FI02E4204"      3         1439          1.310      1.195      0.000
"PA_D_F90E4876"        1         1077          0.000      1.314      1.192
"PA_D_F90E4876"        2         1077          1.192      0.000      1.314
"PA_D_F90E4876"        3         1077          1.314      1.192      0.000
"PA_D_F90E4922"        1         1071          0.000      1.314      1.192
"PA_D_F90E4922"        2         1071          1.192      0.000      1.314
"PA_D_F90E4922"        3         1071          1.314      1.192      0.000
"PA_D_F90E4963"        1         1065          0.000      1.314      1.192
"PA_D_F90E4963"        2         1065          1.192      0.000      1.314
"PA_D_F90E4963"        3         1065          1.314      1.192      0.000
"PA_D_F90E4668"        1         1100          0.000      1.314      1.192
"PA_D_F90E4668"        2         1100          1.192      0.000      1.314
"PA_D_F90E4668"        3         1100          1.314      1.192      0.000
"PA_D_F90E5007"        1         1059          0.000      1.314      1.192
"PA_D_F90E5007"        2         1059          1.192      0.000      1.314
"PA_D_F90E5007"        3         1059          1.314      1.192      0.000
"PA_E_-11038766"       1         1109          0.000      1.314      1.192
"PA_E_-11038766"       2         1109          1.192      0.000      1.314
"PA_E_-11038766"       3         1109          1.314      1.192      0.000
"PA_D_RG_F90E5009"     1         1059          0.000      1.314      1.192
"PA_D_RG_F90E5009"     2         1059          1.192      0.000      1.314
"PA_D_RG_F90E5009"     3         1059          1.314      1.192      0.000
"BVIRT_SF90E4563"      1         1116          0.000      1.314      1.192
"BVIRT_SF90E4563"      2         1116          1.192      0.000      1.314
"BVIRT_SF90E4563"      3         1116          1.314      1.192      0.000
"PA_D_FF90E5031"       1         1056          0.000      1.314      1.192
"PA_D_FF90E5031"       2         1056          1.192      0.000      1.314
"PA_D_FF90E5031"       3         1056          1.314      1.192      0.000
"BVIRT_FF90E5031"      1         1056          0.000      1.314      1.192
"BVIRT_FF90E5031"      2         1056          1.192      0.000      1.314
"BVIRT_FF90E5031"      3         1056          1.314      1.192      0.000
"PA_D_FF90E5064"       1         1052          0.000      1.314      1.192
"PA_D_FF90E5064"       2         1052          1.192      0.000      1.314
"PA_D_FF90E5064"       3         1052          1.314      1.192      0.000
"PA_D_D_TS57E0980"     1         1043          0.000      1.314      1.192
"PA_D_D_TS57E0980"     2         1043          1.192      0.000      1.314
"PA_D_D_TS57E0980"     3         1043          1.314      1.192      0.000
"DMUM_FF90E5064"       1         1051          0.000      1.314      1.192
"DMUM_FF90E5064"       2         1051          1.192      0.000      1.314
"DMUM_FF90E5064"       3         1051          1.314      1.192      0.000
"DMUM_FZ04L1127"       1          991          0.000      1.313      1.158
"DMUM_FZ04L1127"       2          991          1.158      0.000      1.313
"DMUM_FZ04L1127"       3          991          1.313      1.158      0.000
"PA_D_J32E1388"        1         1156          0.000      1.312      1.178
"PA_D_J32E1388"        2         1156          1.178      0.000      1.312
"PA_D_J32E1388"        3         1156          1.312      1.178      0.000
"PA_D_2812"            1         1148          0.000      1.312      1.177
"PA_D_2812"            2         1148          1.177      0.000      1.312
"PA_D_2812"            3         1148          1.312      1.177      0.000
"PA_D_2813"            1         1141          0.000      1.312      1.176
"PA_D_2813"            2         1141          1.176      0.000      1.312
"PA_D_2813"            3         1141          1.312      1.176      0.000
"PA_M_M_FJ32E1485"     1         1187          0.000      1.312      1.183
"PA_M_M_FJ32E1485"     2         1187          1.183      0.000      1.312
"PA_M_M_FJ32E1485"     3         1187          1.312      1.183      0.000
"PA_M_FJ32E1485"       1         1136          0.000      1.312      1.175
"PA_M_FJ32E1485"       2         1136          1.175      0.000      1.312
"PA_M_FJ32E1485"       3         1136          1.312      1.175      0.000
"PA_D_FJ32E1485"       1         1133          0.000      1.312      1.175
"PA_D_FJ32E1485"       2         1133          1.175      0.000      1.312
"PA_D_FJ32E1485"       3         1133          1.312      1.175      0.000
"PA_D_6J32E1022"       1         1236          0.000      1.313      1.191
"PA_D_6J32E1022"       2         1236          1.191      0.000      1.313
"PA_D_6J32E1022"       3         1236          1.313      1.191      0.000
"BVIRT_6J32E1022"      1         1235          0.000      1.313      1.191
"BVIRT_6J32E1022"      2         1235          1.191      0.000      1.313
"BVIRT_6J32E1022"      3         1235          1.313      1.191      0.000
"BVIRT_RJ32E1022"      1         1237          0.000      1.313      1.191
"BVIRT_RJ32E1022"      2         1237          1.191      0.000      1.313
"BVIRT_RJ32E1022"      3         1237          1.313      1.191      0.000
"BVIRT_SJ32E1767"      1         1080          0.000      1.311      1.167
"BVIRT_SJ32E1767"      2         1080          1.167      0.000      1.311
"BVIRT_SJ32E1767"      3         1080          1.311      1.167      0.000
"PA_D_FF64E0005"       1         1148          0.000      1.303      1.182
"PA_D_FF64E0005"       2         1148          1.182      0.000      1.303
"PA_D_FF64E0005"       3         1148          1.303      1.182      0.000
"DMUM_FF64E0005"       1         1143          0.000      1.303      1.181
"DMUM_FF64E0005"       2         1143          1.181      0.000      1.303
"DMUM_FF64E0005"       3         1143          1.303      1.181      0.000
"PA_D_10489"           1         1154          0.000      1.303      1.182
"PA_D_10489"           2         1154          1.182      0.000      1.303
"PA_D_10489"           3         1154          1.303      1.182      0.000
"PA_D_FF61E2081"       1         1117          0.000      1.302      1.180
"PA_D_FF61E2081"       2         1117          1.180      0.000      1.302
"PA_D_FF61E2081"       3         1117          1.302      1.180      0.000
"PA_D_TN93E0066"       1         1172          0.000      1.304      1.183
"PA_D_TN93E0066"       2         1172          1.183      0.000      1.304
"PA_D_TN93E0066"       3         1172          1.304      1.183      0.000
"DMUM_SF61E2020"       1         1110          0.000      1.302      1.180
"DMUM_SF61E2020"       2         1110          1.180      0.000      1.302
"DMUM_SF61E2020"       3         1110          1.302      1.180      0.000
"DMUM_FF61E2081"       1         1116          0.000      1.302      1.180
"DMUM_FF61E2081"       2         1116          1.180      0.000      1.302
"DMUM_FF61E2081"       3         1116          1.302      1.180      0.000
"PA_D_FF61E2782"       1         1207          0.000      1.305      1.185
"PA_D_FF61E2782"       2         1207          1.185      0.000      1.305
"PA_D_FF61E2782"       3         1207          1.305      1.185      0.000
"DMUM_FF61E2782"       1         1207          0.000      1.305      1.185
"DMUM_FF61E2782"       2         1207          1.185      0.000      1.305
"DMUM_FF61E2782"       3         1207          1.305      1.185      0.000
"PA_D_FF61E2828"       1         1214          0.000      1.305      1.185
"PA_D_FF61E2828"       2         1214          1.185      0.000      1.305
"PA_D_FF61E2828"       3         1214          1.305      1.185      0.000
"BVIRT_FF61E2828"      1         1213          0.000      1.305      1.185
"BVIRT_FF61E2828"      2         1213          1.185      0.000      1.305
"BVIRT_FF61E2828"      3         1213          1.305      1.185      0.000
"PA_D_FF61E2958"       1         1232          0.000      1.305      1.186
"PA_D_FF61E2958"       2         1232          1.186      0.000      1.305
"PA_D_FF61E2958"       3         1232          1.305      1.186      0.000
"BVIRT_FF61E2958"      1         1232          0.000      1.305      1.186
"BVIRT_FF61E2958"      2         1232          1.186      0.000      1.305
"BVIRT_FF61E2958"      3         1232          1.305      1.186      0.000
"DMUM_SI02E3152"       1         1261          0.000      1.306      1.187
"DMUM_SI02E3152"       2         1261          1.187      0.000      1.306
"DMUM_SI02E3152"       3         1261          1.306      1.187      0.000
"DMUM_FI02E3347"       1         1290          0.000      1.307      1.188
"DMUM_FI02E3347"       2         1290          1.188      0.000      1.307
"DMUM_FI02E3347"       3         1290          1.307      1.188      0.000
"PA_D_T50E1001"        1         1299          0.000      1.307      1.188
"PA_D_T50E1001"        2         1299          1.188      0.000      1.307
"PA_D_T50E1001"        3         1299          1.307      1.188      0.000
"DMUM_FI02E3422"       1         1302          0.000      1.307      1.189
"DMUM_FI02E3422"       2         1302          1.189      0.000      1.307
"DMUM_FI02E3422"       3         1302          1.307      1.189      0.000
"PA_D_FF99E0310"       1         1008          0.000      1.314      1.180
"PA_D_FF99E0310"       2         1008          1.180      0.000      1.314
"PA_D_FF99E0310"       3         1008          1.314      1.180      0.000
"PA_D_F99E0316"        1         1005          0.000      1.314      1.179
"PA_D_F99E0316"        2         1005          1.179      0.000      1.314
"PA_D_F99E0316"        3         1005          1.314      1.179      0.000
"BVIRT_FF99E0310"      1         1008          0.000      1.314      1.180
"BVIRT_FF99E0310"      2         1008          1.180      0.000      1.314
"BVIRT_FF99E0310"      3         1008          1.314      1.180      0.000
"PA_D_FF99E0295"       1         1010          0.000      1.314      1.181
"PA_D_FF99E0295"       2         1010          1.181      0.000      1.314
"PA_D_FF99E0295"       3         1010          1.314      1.181      0.000
"PA_D_3291A"           1          998          0.000      1.314      1.178
"PA_D_3291A"           2          998          1.178      0.000      1.314
"PA_D_3291A"           3          998          1.314      1.178      0.000
"BVIRT_FF99E0295"      1         1010          0.000      1.314      1.181
"BVIRT_FF99E0295"      2         1010          1.181      0.000      1.314
"BVIRT_FF99E0295"      3         1010          1.314      1.181      0.000
"PA_D_FF99E0272"       1         1012          0.000      1.314      1.181
"PA_D_FF99E0272"       2         1012          1.181      0.000      1.314
"PA_D_FF99E0272"       3         1012          1.314      1.181      0.000
"BVIRT_FF99E0272"      1         1012          0.000      1.314      1.181
"BVIRT_FF99E0272"      2         1012          1.181      0.000      1.314
"BVIRT_FF99E0272"      3         1012          1.314      1.181      0.000
"PA_D_F99E0090"        1         1039          0.000      1.314      1.188
"PA_D_F99E0090"        2         1039          1.188      0.000      1.314
"PA_D_F99E0090"        3         1039          1.314      1.188      0.000
"DMUM_FF90E5031"       1         1055          0.000      1.314      1.192
"DMUM_FF90E5031"       2         1055          1.192      0.000      1.314
"DMUM_FF90E5031"       3         1055          1.314      1.192      0.000
"BVIRT_FF90E5064"      1         1051          0.000      1.314      1.192
"BVIRT_FF90E5064"      2         1051          1.192      0.000      1.314
"BVIRT_FF90E5064"      3         1051          1.314      1.192      0.000
"DMUM_FJ32E1485"       1         1133          0.000      1.312      1.175
"DMUM_FJ32E1485"       2         1133          1.175      0.000      1.312
"DMUM_FJ32E1485"       3         1133          1.312      1.175      0.000
"PA_D_FJ32E2030"       1         1032          0.000      1.310      1.159
"PA_D_FJ32E2030"       2         1032          1.159      0.000      1.310
"PA_D_FJ32E2030"       3         1032          1.310      1.159      0.000
"DMUM_FJ32E2030"       1         1031          0.000      1.310      1.159
"DMUM_FJ32E2030"       2         1031          1.159      0.000      1.310
"DMUM_FJ32E2030"       3         1031          1.310      1.159      0.000
"BVIRT_FJ32E2110"      1         1017          0.000      1.310      1.156
"BVIRT_FJ32E2110"      2         1017          1.156      0.000      1.310
"BVIRT_FJ32E2110"      3         1017          1.310      1.156      0.000
"PA_D_J32E1952"        1         1046          0.000      1.310      1.162
"PA_D_J32E1952"        2         1046          1.162      0.000      1.310
"PA_D_J32E1952"        3         1046          1.310      1.162      0.000
"PA_D_SJ33E1010"       1         1053          0.000      1.310      1.163
"PA_D_SJ33E1010"       2         1053          1.163      0.000      1.310
"PA_D_SJ33E1010"       3         1053          1.310      1.163      0.000
"DMUM_SJ32E1767"       1         1080          0.000      1.311      1.167
"DMUM_SJ32E1767"       2         1080          1.167      0.000      1.311
"DMUM_SJ32E1767"       3         1080          1.311      1.167      0.000
"DMUM_SJ33E1010"       1         1051          0.000      1.310      1.162
"DMUM_SJ33E1010"       2         1051          1.162      0.000      1.310
"DMUM_SJ33E1010"       3         1051          1.310      1.162      0.000
"DMUM_SF61E1751"       1         1079          0.000      1.300      1.178
"DMUM_SF61E1751"       2         1079          1.178      0.000      1.300
"DMUM_SF61E1751"       3         1079          1.300      1.178      0.000
"PA_D_D_TA80L2099"     1         1093          0.000      1.301      1.179
"PA_D_D_TA80L2099"     2         1093          1.179      0.000      1.301
"PA_D_D_TA80L2099"     3         1093          1.301      1.179      0.000
"BVIRT_SF61E2020"      1         1110          0.000      1.302      1.180
"BVIRT_SF61E2020"      2         1110          1.180      0.000      1.302
"BVIRT_SF61E2020"      3         1110          1.302      1.180      0.000
"PA_D_10477"           1         1088          0.000      1.301      1.178
"PA_D_10477"           2         1088          1.178      0.000      1.301
"PA_D_10477"           3         1088          1.301      1.178      0.000
"PA_EL_1249348"        1         1066          0.000      1.301      1.173
"PA_EL_1249348"        2         1066          1.173      0.000      1.301
"PA_EL_1249348"        3         1066          1.301      1.173      0.000
"PA_D_J64E1384"        1         1109          0.000      1.302      1.179
"PA_D_J64E1384"        2         1109          1.179      0.000      1.302
"PA_D_J64E1384"        3         1109          1.302      1.179      0.000
"BVIRT_FF61E2081"      1         1116          0.000      1.302      1.180
"BVIRT_FF61E2081"      2         1116          1.180      0.000      1.302
"BVIRT_FF61E2081"      3         1116          1.302      1.180      0.000
"PA_D_F92E1258"        1         1144          0.000      1.304      1.172
"PA_D_F92E1258"        2         1144          1.172      0.000      1.304
"PA_D_F92E1258"        3         1144          1.304      1.172      0.000
"PA_D_FF24E1155"       1         1151          0.000      1.304      1.173
"PA_D_FF24E1155"       2         1151          1.173      0.000      1.304
"PA_D_FF24E1155"       3         1151          1.304      1.173      0.000
"PA_D_TF92E1343"       1         1128          0.000      1.304      1.169
"PA_D_TF92E1343"       2         1128          1.169      0.000      1.304
"PA_D_TF92E1343"       3         1128          1.304      1.169      0.000
"PA_D_F92E1003"        1         1204          0.000      1.304      1.184
"PA_D_F92E1003"        2         1204          1.184      0.000      1.304
"PA_D_F92E1003"        3         1204          1.304      1.184      0.000
"PA_D_F24E1000"        1         1148          0.000      1.304      1.173
"PA_D_F24E1000"        2         1148          1.173      0.000      1.304
"PA_D_F24E1000"        3         1148          1.304      1.173      0.000
"PA_D_F92E1530"        1         1085          0.000      1.303      1.160
"PA_D_F92E1530"        2         1085          1.160      0.000      1.303
"PA_D_F92E1530"        3         1085          1.303      1.160      0.000
"BVIRT_FF61E2782"      1         1207          0.000      1.304      1.185
"BVIRT_FF61E2782"      2         1207          1.185      0.000      1.304
"BVIRT_FF61E2782"      3         1207          1.304      1.185      0.000
"DMUM_FF24E1155"       1         1112          0.000      1.303      1.166
"DMUM_FF24E1155"       2         1112          1.166      0.000      1.303
"DMUM_FF24E1155"       3         1112          1.303      1.166      0.000
"PA_D_TJ89L2325"       1         1048          0.000      1.302      1.153
"PA_D_TJ89L2325"       2         1048          1.153      0.000      1.302
"PA_D_TJ89L2325"       3         1048          1.302      1.153      0.000
"PA_D_J89L1970"        1         1042          0.000      1.302      1.152
"PA_D_J89L1970"        2         1042          1.152      0.000      1.302
"PA_D_J89L1970"        3         1042          1.302      1.152      0.000
"PA_D_J89L2033"        1         1042          0.000      1.302      1.152
"PA_D_J89L2033"        2         1042          1.152      0.000      1.302
"PA_D_J89L2033"        3         1042          1.302      1.152      0.000
"PA_D_J89L1938"        1         1036          0.000      1.302      1.150
"PA_D_J89L1938"        2         1036          1.150      0.000      1.302
"PA_D_J89L1938"        3         1036          1.302      1.150      0.000
"PA_D_J89L1818"        1         1013          0.000      1.302      1.146
"PA_D_J89L1818"        2         1013          1.146      0.000      1.302
"PA_D_J89L1818"        3         1013          1.302      1.146      0.000
"PA_EL_2376040"        1          932          0.000      1.300      1.130
"PA_EL_2376040"        2          932          1.130      0.000      1.300
"PA_EL_2376040"        3          932          1.300      1.130      0.000
"DMUM_FF61E2828"       1         1213          0.000      1.305      1.185
"DMUM_FF61E2828"       2         1213          1.185      0.000      1.305
"DMUM_FF61E2828"       3         1213          1.305      1.185      0.000
"CUMT_BCF61E2828"      1         1213          0.000      1.305      1.185
"CUMT_BCF61E2828"      2         1213          1.185      0.000      1.305
"CUMT_BCF61E2828"      3         1213          1.305      1.185      0.000
"PA_D_H60E0139"        1         1221          0.000      1.305      1.184
"PA_D_H60E0139"        2         1221          1.184      0.000      1.305
"PA_D_H60E0139"        3         1221          1.305      1.184      0.000
"DMUM_FF61E2958"       1         1232          0.000      1.305      1.186
"DMUM_FF61E2958"       2         1232          1.186      0.000      1.305
"DMUM_FF61E2958"       3         1232          1.305      1.186      0.000
"PA_D_TK40E1169"       1         1074          0.000      1.302      1.166
"PA_D_TK40E1169"       2         1074          1.166      0.000      1.302
"PA_D_TK40E1169"       3         1074          1.302      1.166      0.000
"PA_D_10497"           1         1070          0.000      1.302      1.166
"PA_D_10497"           2         1070          1.166      0.000      1.302
"PA_D_10497"           3         1070          1.302      1.166      0.000
"PA_D_F46E0539"        1         1033          0.000      1.301      1.158
"PA_D_F46E0539"        2         1033          1.158      0.000      1.301
"PA_D_F46E0539"        3         1033          1.301      1.158      0.000
"BVIRT_FF64E0005"      1         1143          0.000      1.303      1.181
"BVIRT_FF64E0005"      2         1143          1.181      0.000      1.303
"BVIRT_FF64E0005"      3         1143          1.303      1.181      0.000
"DMUM_FF99E0272"       1         1012          0.000      1.314      1.181
"DMUM_FF99E0272"       2         1012          1.181      0.000      1.314
"DMUM_FF99E0272"       3         1012          1.314      1.181      0.000
"DMUM_FF99E0295"       1         1010          0.000      1.314      1.181
"DMUM_FF99E0295"       2         1010          1.181      0.000      1.314
"DMUM_FF99E0295"       3         1010          1.314      1.181      0.000
"DMUM_FF99E0310"       1         1007          0.000      1.314      1.180
"DMUM_FF99E0310"       2         1007          1.180      0.000      1.314
"DMUM_FF99E0310"       3         1007          1.314      1.180      0.000
"BVIRT_FJ32E2030"      1         1031          0.000      1.310      1.158
"BVIRT_FJ32E2030"      2         1031          1.158      0.000      1.310
"BVIRT_FJ32E2030"      3         1031          1.310      1.158      0.000
"PA_D_D_TS46E1040"     1         1005          0.000      1.309      1.155
"PA_D_D_TS46E1040"     2         1005          1.155      0.000      1.309
"PA_D_D_TS46E1040"     3         1005          1.309      1.155      0.000
"PA_D_SJ33E1533"       1          965          0.000      1.309      1.150
"PA_D_SJ33E1533"       2          965          1.150      0.000      1.309
"PA_D_SJ33E1533"       3          965          1.309      1.150      0.000
"PA_D_FJ33E1545"       1          962          0.000      1.309      1.149
"PA_D_FJ33E1545"       2          962          1.149      0.000      1.309
"PA_D_FJ33E1545"       3          962          1.309      1.149      0.000
"BVIRT_SJ33E1533"      1          965          0.000      1.309      1.150
"BVIRT_SJ33E1533"      2          965          1.150      0.000      1.309
"BVIRT_SJ33E1533"      3          965          1.309      1.150      0.000
"BVIRT_SJ33E1010"      1         1051          0.000      1.310      1.162
"BVIRT_SJ33E1010"      2         1051          1.162      0.000      1.310
"BVIRT_SJ33E1010"      3         1051          1.310      1.162      0.000
"BVIRT_FJ33E1280"      1         1005          0.000      1.309      1.155
"BVIRT_FJ33E1280"      2         1005          1.155      0.000      1.309
"BVIRT_FJ33E1280"      3         1005          1.309      1.155      0.000
"BVIRT_FJ33E1599"      1          951          0.000      1.308      1.145
"BVIRT_FJ33E1599"      2          951          1.145      0.000      1.308
"BVIRT_FJ33E1599"      3          951          1.308      1.145      0.000
"BVIRT_FJ33E1545"      1          962          0.000      1.309      1.149
"BVIRT_FJ33E1545"      2          962          1.149      0.000      1.309
"BVIRT_FJ33E1545"      3          962          1.309      1.149      0.000
"PA_EL_1227887"        1          945          0.000      1.309      1.141
"PA_EL_1227887"        2          945          1.141      0.000      1.309
"PA_EL_1227887"        3          945          1.309      1.141      0.000
"PA_D_K96E1000"        1          986          0.000      1.310      1.149
"PA_D_K96E1000"        2          986          1.149      0.000      1.310
"PA_D_K96E1000"        3          986          1.310      1.149      0.000
"PA_D_FT17L0685"       1          989          0.000      1.310      1.150
"PA_D_FT17L0685"       2          989          1.150      0.000      1.310
"PA_D_FT17L0685"       3          989          1.310      1.150      0.000
"PA_E_-10922699"       1          972          0.000      1.310      1.147
"PA_E_-10922699"       2          972          1.147      0.000      1.310
"PA_E_-10922699"       3          972          1.310      1.147      0.000
"PA_D_K96E0986"        1          987          0.000      1.310      1.150
"PA_D_K96E0986"        2          987          1.150      0.000      1.310
"PA_D_K96E0986"        3          987          1.310      1.150      0.000
"DMUM_FJ32E2110"       1         1017          0.000      1.310      1.156
"DMUM_FJ32E2110"       2         1017          1.156      0.000      1.310
"DMUM_FJ32E2110"       3         1017          1.310      1.156      0.000
"BVIRT_FT17L0685"      1          968          0.000      1.310      1.146
"BVIRT_FT17L0685"      2          968          1.146      0.000      1.310
"BVIRT_FT17L0685"      3          968          1.310      1.146      0.000
"PA_D_FF61E1708"       1         1074          0.000      1.300      1.178
"PA_D_FF61E1708"       2         1074          1.178      0.000      1.300
"PA_D_FF61E1708"       3         1074          1.300      1.178      0.000
"DMUM_FF61E1708"       1         1073          0.000      1.300      1.178
"DMUM_FF61E1708"       2         1073          1.178      0.000      1.300
"DMUM_FF61E1708"       3         1073          1.300      1.178      0.000
"PA_D_FU22E2000"       1         1071          0.000      1.300      1.178
"PA_D_FU22E2000"       2         1071          1.178      0.000      1.300
"PA_D_FU22E2000"       3         1071          1.300      1.178      0.000
"PA_D_10472"           1         1077          0.000      1.300      1.178
"PA_D_10472"           2         1077          1.178      0.000      1.300
"PA_D_10472"           3         1077          1.300      1.178      0.000
"PA_0A-FU22E2000"      1         1070          0.000      1.300      1.178
"PA_0A-FU22E2000"      2         1070          1.178      0.000      1.300
"PA_0A-FU22E2000"      3         1070          1.300      1.178      0.000
"DMUM_SF61E1652"       1         1067          0.000      1.300      1.178
"DMUM_SF61E1652"       2         1067          1.178      0.000      1.300
"DMUM_SF61E1652"       3         1067          1.300      1.178      0.000
"BVIRT_SF61E1751"      1         1079          0.000      1.300      1.178
"BVIRT_SF61E1751"      2         1079          1.178      0.000      1.300
"BVIRT_SF61E1751"      3         1079          1.300      1.178      0.000
"BVIRT_FU22E2000"      1         1070          0.000      1.300      1.178
"BVIRT_FU22E2000"      2         1070          1.178      0.000      1.300
"BVIRT_FU22E2000"      3         1070          1.300      1.178      0.000
"BVIRT_FF24E1155"      1         1112          0.000      1.303      1.166
"BVIRT_FF24E1155"      2         1112          1.166      0.000      1.303
"BVIRT_FF24E1155"      3         1112          1.303      1.166      0.000
"DMUM_FJ33E1545"       1          962          0.000      1.308      1.149
"DMUM_FJ33E1545"       2          962          1.149      0.000      1.308
"DMUM_FJ33E1545"       3          962          1.308      1.149      0.000
"PA_D_J33E1635"        1          943          0.000      1.308      1.142
"PA_D_J33E1635"        2          943          1.142      0.000      1.308
"PA_D_J33E1635"        3          943          1.308      1.142      0.000
"DMUM_FJ33E1599"       1          951          0.000      1.308      1.145
"DMUM_FJ33E1599"       2          951          1.145      0.000      1.308
"DMUM_FJ33E1599"       3          951          1.308      1.145      0.000
"DMUM_SJ33E1533"       1          965          0.000      1.309      1.149
"DMUM_SJ33E1533"       2          965          1.149      0.000      1.309
"DMUM_SJ33E1533"       3          965          1.309      1.149      0.000
"PA_D_2854"            1          964          0.000      1.309      1.149
"PA_D_2854"            2          964          1.149      0.000      1.309
"PA_D_2854"            3          964          1.309      1.149      0.000
"PA_M_TI91L2332"       1          941          0.000      1.308      1.146
"PA_M_TI91L2332"       2          941          1.146      0.000      1.308
"PA_M_TI91L2332"       3          941          1.308      1.146      0.000
"PA_D_FI91L2509"       1          897          0.000      1.307      1.139
"PA_D_FI91L2509"       2          897          1.139      0.000      1.307
"PA_D_FI91L2509"       3          897          1.307      1.139      0.000
"DMUM_FN36L0928"       1          893          0.000      1.307      1.138
"DMUM_FN36L0928"       2          893          1.138      0.000      1.307
"DMUM_FN36L0928"       3          893          1.307      1.138      0.000
"BVIRT_FI91L2509"      1          896          0.000      1.307      1.139
"BVIRT_FI91L2509"      2          896          1.139      0.000      1.307
"BVIRT_FI91L2509"      3          896          1.307      1.139      0.000
"PA_D_FI91L2615"       1          892          0.000      1.307      1.139
"PA_D_FI91L2615"       2          892          1.139      0.000      1.307
"PA_D_FI91L2615"       3          892          1.307      1.139      0.000
"BVIRT_FI91L2615"      1          892          0.000      1.307      1.139
"BVIRT_FI91L2615"      2          892          1.139      0.000      1.307
"BVIRT_FI91L2615"      3          892          1.307      1.139      0.000
"PA_D_FI91L2659"       1          886          0.000      1.307      1.138
"PA_D_FI91L2659"       2          886          1.138      0.000      1.307
"PA_D_FI91L2659"       3          886          1.307      1.138      0.000
"BVIRT_FI91L2659"      1          886          0.000      1.307      1.138
"BVIRT_FI91L2659"      2          886          1.138      0.000      1.307
"BVIRT_FI91L2659"      3          886          1.307      1.138      0.000
"PA_E_-10733772"       1          873          0.000      1.307      1.136
"PA_E_-10733772"       2          873          1.136      0.000      1.307
"PA_E_-10733772"       3          873          1.307      1.136      0.000
"DMUM_SI91L2802"       1          867          0.000      1.306      1.135
"DMUM_SI91L2802"       2          867          1.135      0.000      1.306
"DMUM_SI91L2802"       3          867          1.306      1.135      0.000
"BVIRT_FI91L2753"      1          873          0.000      1.307      1.136
"BVIRT_FI91L2753"      2          873          1.136      0.000      1.307
"BVIRT_FI91L2753"      3          873          1.307      1.136      0.000
"PA_EL_1227899"        1          990          0.000      1.309      1.152
"PA_EL_1227899"        2          990          1.152      0.000      1.309
"PA_EL_1227899"        3          990          1.309      1.152      0.000
"DMUM_FJ33E1280"       1         1004          0.000      1.309      1.155
"DMUM_FJ33E1280"       2         1004          1.155      0.000      1.309
"DMUM_FJ33E1280"       3         1004          1.309      1.155      0.000
"DMUM_FT17L0685"       1          968          0.000      1.310      1.146
"DMUM_FT17L0685"       2          968          1.146      0.000      1.310
"DMUM_FT17L0685"       3          968          1.310      1.146      0.000
"PA_E_-10922708"       1          953          0.000      1.309      1.143
"PA_E_-10922708"       2          953          1.143      0.000      1.309
"PA_E_-10922708"       3          953          1.309      1.143      0.000
"PA_E_-10922729"       1          952          0.000      1.309      1.143
"PA_E_-10922729"       2          952          1.143      0.000      1.309
"PA_E_-10922729"       3          952          1.309      1.143      0.000
"BVIRT_SF61E1652"      1         1067          0.000      1.300      1.178
"BVIRT_SF61E1652"      2         1067          1.178      0.000      1.300
"BVIRT_SF61E1652"      3         1067          1.300      1.178      0.000
"PA_D_SF61E1614"       1         1063          0.000      1.300      1.177
"PA_D_SF61E1614"       2         1063          1.177      0.000      1.300
"PA_D_SF61E1614"       3         1063          1.300      1.177      0.000
"DMUM_6F61E1614"       1         1062          0.000      1.300      1.177
"DMUM_6F61E1614"       2         1062          1.177      0.000      1.300
"DMUM_6F61E1614"       3         1062          1.300      1.177      0.000
"BVIRT_SF61E1614"      1         1062          0.000      1.300      1.177
"BVIRT_SF61E1614"      2         1062          1.177      0.000      1.300
"BVIRT_SF61E1614"      3         1062          1.300      1.177      0.000
"PA_D_FU22E2836"       1          932          0.000      1.297      1.148
"PA_D_FU22E2836"       2          932          1.148      0.000      1.297
"PA_D_FU22E2836"       3          932          1.297      1.148      0.000
"PA_D_U22E2761"        1          942          0.000      1.298      1.150
"PA_D_U22E2761"        2          942          1.150      0.000      1.298
"PA_D_U22E2761"        3          942          1.298      1.150      0.000
"DMUM_FU22E2836"       1          932          0.000      1.297      1.148
"DMUM_FU22E2836"       2          932          1.148      0.000      1.297
"DMUM_FU22E2836"       3          932          1.297      1.148      0.000
"PA_D_FU22E2985"       1          909          0.000      1.297      1.143
"PA_D_FU22E2985"       2          909          1.143      0.000      1.297
"PA_D_FU22E2985"       3          909          1.297      1.143      0.000
"DMUM_FU22E2985"       1          909          0.000      1.297      1.142
"DMUM_FU22E2985"       2          909          1.142      0.000      1.297
"DMUM_FU22E2985"       3          909          1.297      1.142      0.000
"PA_D_SU22E2618"       1          966          0.000      1.298      1.156
"PA_D_SU22E2618"       2          966          1.156      0.000      1.298
"PA_D_SU22E2618"       3          966          1.298      1.156      0.000
"PA_EL_1249388"        1          899          0.000      1.296      1.140
"PA_EL_1249388"        2          899          1.140      0.000      1.296
"PA_EL_1249388"        3          899          1.296      1.140      0.000
"PA_D_FU22E2563"       1          975          0.000      1.298      1.158
"PA_D_FU22E2563"       2          975          1.158      0.000      1.298
"PA_D_FU22E2563"       3          975          1.298      1.158      0.000
"BVIRT_SU22E2618"      1          966          0.000      1.298      1.155
"BVIRT_SU22E2618"      2          966          1.155      0.000      1.298
"BVIRT_SU22E2618"      3          966          1.298      1.155      0.000
"PA_D_FM94L1000"       1         1002          0.000      1.299      1.164
"PA_D_FM94L1000"       2         1002          1.164      0.000      1.299
"PA_D_FM94L1000"       3         1002          1.299      1.164      0.000
"DMUM_FU22E2563"       1          975          0.000      1.298      1.158
"DMUM_FU22E2563"       2          975          1.158      0.000      1.298
"DMUM_FU22E2563"       3          975          1.298      1.158      0.000
"DMUM_FM94L1000"       1         1000          0.000      1.299      1.163
"DMUM_FM94L1000"       2         1000          1.163      0.000      1.299
"DMUM_FM94L1000"       3         1000          1.299      1.163      0.000
"PA_D_10408"           1          999          0.000      1.299      1.163
"PA_D_10408"           2          999          1.163      0.000      1.299
"PA_D_10408"           3          999          1.299      1.163      0.000
"PA_D_FU22E2223"       1         1033          0.000      1.300      1.171
"PA_D_FU22E2223"       2         1033          1.171      0.000      1.300
"PA_D_FU22E2223"       3         1033          1.300      1.171      0.000
"PA_EL_1249372"        1          981          0.000      1.299      1.159
"PA_EL_1249372"        2          981          1.159      0.000      1.299
"PA_EL_1249372"        3          981          1.299      1.159      0.000
"DMUM_FU22E2223"       1         1033          0.000      1.300      1.171
"DMUM_FU22E2223"       2         1033          1.171      0.000      1.300
"DMUM_FU22E2223"       3         1033          1.300      1.171      0.000
"PA_0B-FU22E2001"      1         1069          0.000      1.300      1.178
"PA_0B-FU22E2001"      2         1069          1.178      0.000      1.300
"PA_0B-FU22E2001"      3         1069          1.300      1.178      0.000
"DMUM_FU22E2000"       1         1070          0.000      1.300      1.178
"DMUM_FU22E2000"       2         1070          1.178      0.000      1.300
"DMUM_FU22E2000"       3         1070          1.300      1.178      0.000
"DMUM_SU22E2000"       1         1069          0.000      1.300      1.178
"DMUM_SU22E2000"       2         1069          1.178      0.000      1.300
"DMUM_SU22E2000"       3         1069          1.300      1.178      0.000
"BVIRT_FF61E1708"      1         1073          0.000      1.300      1.178
"BVIRT_FF61E1708"      2         1073          1.178      0.000      1.300
"BVIRT_FF61E1708"      3         1073          1.300      1.178      0.000
"PA_D_O35E2024"        1         1070          0.000      1.300      1.177
"PA_D_O35E2024"        2         1070          1.177      0.000      1.300
"PA_D_O35E2024"        3         1070          1.300      1.177      0.000
"PA_D_FO35E2124"       1         1051          0.000      1.300      1.173
"PA_D_FO35E2124"       2         1051          1.173      0.000      1.300
"PA_D_FO35E2124"       3         1051          1.300      1.173      0.000
"BVIRT_FO35E2124"      1         1051          0.000      1.300      1.173
"BVIRT_FO35E2124"      2         1051          1.173      0.000      1.300
"BVIRT_FO35E2124"      3         1051          1.300      1.173      0.000
"PA_EL_1249331"        1         1039          0.000      1.300      1.170
"PA_EL_1249331"        2         1039          1.170      0.000      1.300
"PA_EL_1249331"        3         1039          1.300      1.170      0.000
"DMUM_FO35E2222"       1         1032          0.000      1.299      1.169
"DMUM_FO35E2222"       2         1032          1.169      0.000      1.299
"DMUM_FO35E2222"       3         1032          1.299      1.169      0.000
"BVIRT_FN36L0928"      1          893          0.000      1.307      1.138
"BVIRT_FN36L0928"      2          893          1.138      0.000      1.307
"BVIRT_FN36L0928"      3          893          1.307      1.138      0.000
"DMUM_FI91L2509"       1          896          0.000      1.307      1.139
"DMUM_FI91L2509"       2          896          1.139      0.000      1.307
"DMUM_FI91L2509"       3          896          1.307      1.139      0.000
"DMUM_FI91L2615"       1          892          0.000      1.307      1.139
"DMUM_FI91L2615"       2          892          1.139      0.000      1.307
"DMUM_FI91L2615"       3          892          1.307      1.139      0.000
"DMUM_FI91L2659"       1          886          0.000      1.307      1.138
"DMUM_FI91L2659"       2          886          1.138      0.000      1.307
"DMUM_FI91L2659"       3          886          1.307      1.138      0.000
"DMUM_FI91L2753"       1          872          0.000      1.307      1.136
"DMUM_FI91L2753"       2          872          1.136      0.000      1.307
"DMUM_FI91L2753"       3          872          1.307      1.136      0.000
"PA_E_-10951287"       1         1011          0.000      1.299      1.176
"PA_E_-10951287"       2         1011          1.176      0.000      1.299
"PA_E_-10951287"       3         1011          1.299      1.176      0.000
"DMUM_FX52E2120"       1         1011          0.000      1.299      1.176
"DMUM_FX52E2120"       2         1011          1.176      0.000      1.299
"DMUM_FX52E2120"       3         1011          1.299      1.176      0.000
"PA_D_FX52E2120"       1         1012          0.000      1.299      1.176
"PA_D_FX52E2120"       2         1012          1.176      0.000      1.299
"PA_D_FX52E2120"       3         1012          1.299      1.176      0.000
"BVIRT_SX52E2120"      1         1011          0.000      1.299      1.175
"BVIRT_SX52E2120"      2         1011          1.175      0.000      1.299
"BVIRT_SX52E2120"      3         1011          1.299      1.175      0.000
"BVIRT_SF61E1144"      1         1007          0.000      1.299      1.176
"BVIRT_SF61E1144"      2         1007          1.176      0.000      1.299
"BVIRT_SF61E1144"      3         1007          1.299      1.176      0.000
"PA_D_FF61E1388"       1         1036          0.000      1.299      1.177
"PA_D_FF61E1388"       2         1036          1.177      0.000      1.299
"PA_D_FF61E1388"       3         1036          1.299      1.177      0.000
"BVIRT_FF61E1388"      1         1036          0.000      1.299      1.176
"BVIRT_FF61E1388"      2         1036          1.176      0.000      1.299
"BVIRT_FF61E1388"      3         1036          1.299      1.176      0.000
"PA_D_F61E1445"        1         1042          0.000      1.299      1.177
"PA_D_F61E1445"        2         1042          1.177      0.000      1.299
"PA_D_F61E1445"        3         1042          1.299      1.177      0.000
"DMUM_FF61E1445"       1         1042          0.000      1.299      1.177
"DMUM_FF61E1445"       2         1042          1.177      0.000      1.299
"DMUM_FF61E1445"       3         1042          1.299      1.177      0.000
"PA_D_6F61E1614"       1         1061          0.000      1.300      1.177
"PA_D_6F61E1614"       2         1061          1.177      0.000      1.300
"PA_D_6F61E1614"       3         1061          1.300      1.177      0.000
"DMUM_SF61E1614"       1         1062          0.000      1.300      1.177
"DMUM_SF61E1614"       2         1062          1.177      0.000      1.300
"DMUM_SF61E1614"       3         1062          1.300      1.177      0.000
"BVIRT_6F61E1614"      1         1061          0.000      1.300      1.177
"BVIRT_6F61E1614"      2         1061          1.177      0.000      1.300
"BVIRT_6F61E1614"      3         1061          1.300      1.177      0.000
"BVIRT_FU22E2223"      1         1033          0.000      1.300      1.171
"BVIRT_FU22E2223"      2         1033          1.171      0.000      1.300
"BVIRT_FU22E2223"      3         1033          1.300      1.171      0.000
"PA_D_M92L1000"        1         1031          0.000      1.300      1.171
"PA_D_M92L1000"        2         1031          1.171      0.000      1.300
"PA_D_M92L1000"        3         1031          1.300      1.171      0.000
"BVIRT_FU22E2985"      1          909          0.000      1.297      1.142
"BVIRT_FU22E2985"      2          909          1.142      0.000      1.297
"BVIRT_FU22E2985"      3          909          1.297      1.142      0.000
"PA_D_U25E0320"        1          885          0.000      1.296      1.137
"PA_D_U25E0320"        2          885          1.137      0.000      1.296
"PA_D_U25E0320"        3          885          1.296      1.137      0.000
"PA_D_U55E0529"        1          857          0.000      1.295      1.131
"PA_D_U55E0529"        2          857          1.131      0.000      1.295
"PA_D_U55E0529"        3          857          1.295      1.131      0.000
"PA_D_U55E0544"        1          855          0.000      1.295      1.130
"PA_D_U55E0544"        2          855          1.130      0.000      1.295
"PA_D_U55E0544"        3          855          1.295      1.130      0.000
"PA_EL_1249412"        1          826          0.000      1.294      1.124
"PA_EL_1249412"        2          826          1.124      0.000      1.294
"PA_EL_1249412"        3          826          1.294      1.124      0.000
"PA_D_FI35L1084"       1          910          0.000      1.297      1.143
"PA_D_FI35L1084"       2          910          1.143      0.000      1.297
"PA_D_FI35L1084"       3          910          1.297      1.143      0.000
"PA_D_I35L1167"        1          909          0.000      1.297      1.142
"PA_D_I35L1167"        2          909          1.142      0.000      1.297
"PA_D_I35L1167"        3          909          1.297      1.142      0.000
"BVIRT_FI35L1084"      1          897          0.000      1.296      1.140
"BVIRT_FI35L1084"      2          897          1.140      0.000      1.296
"BVIRT_FI35L1084"      3          897          1.296      1.140      0.000
"PA_D_D_FI34L1084"     1          917          0.000      1.297      1.144
"PA_D_D_FI34L1084"     2          917          1.144      0.000      1.297
"PA_D_D_FI34L1084"     3          917          1.297      1.144      0.000
"PA_D_U75E2086"        1          905          0.000      1.297      1.141
"PA_D_U75E2086"        2          905          1.141      0.000      1.297
"PA_D_U75E2086"        3          905          1.297      1.141      0.000
"BVIRT_FU22E2836"      1          931          0.000      1.297      1.147
"BVIRT_FU22E2836"      2          931          1.147      0.000      1.297
"BVIRT_FU22E2836"      3          931          1.297      1.147      0.000
"PA_D_D55L0296"        1          903          0.000      1.296      1.141
"PA_D_D55L0296"        2          903          1.141      0.000      1.296
"PA_D_D55L0296"        3          903          1.296      1.141      0.000
"PA_EL_1249380"        1          890          0.000      1.296      1.138
"PA_EL_1249380"        2          890          1.138      0.000      1.296
"PA_EL_1249380"        3          890          1.296      1.138      0.000
"PA_D_FD51L0211"       1          956          0.000      1.298      1.152
"PA_D_FD51L0211"       2          956          1.152      0.000      1.298
"PA_D_FD51L0211"       3          956          1.298      1.152      0.000
"BVIRT_FD51L0211"      1          956          0.000      1.298      1.152
"BVIRT_FD51L0211"      2          956          1.152      0.000      1.298
"BVIRT_FD51L0211"      3          956          1.298      1.152      0.000
"PA_D_D51L0175"        1          960          0.000      1.298      1.153
"PA_D_D51L0175"        2          960          1.153      0.000      1.298
"PA_D_D51L0175"        3          960          1.298      1.153      0.000
"PA_D_D51L1046"        1          963          0.000      1.298      1.154
"PA_D_D51L1046"        2          963          1.154      0.000      1.298
"PA_D_D51L1046"        3          963          1.298      1.154      0.000
"BVIRT_FU22E2563"      1          975          0.000      1.298      1.157
"BVIRT_FU22E2563"      2          975          1.157      0.000      1.298
"BVIRT_FU22E2563"      3          975          1.298      1.157      0.000
"PA_D_M94L1195"        1          967          0.000      1.298      1.156
"PA_D_M94L1195"        2          967          1.156      0.000      1.298
"PA_D_M94L1195"        3          967          1.298      1.156      0.000
"BVIRT_FM94L1000"      1         1000          0.000      1.299      1.163
"BVIRT_FM94L1000"      2         1000          1.163      0.000      1.299
"BVIRT_FM94L1000"      3         1000          1.299      1.163      0.000
"PA_D_FO35E2319"       1         1014          0.000      1.299      1.165
"PA_D_FO35E2319"       2         1014          1.165      0.000      1.299
"PA_D_FO35E2319"       3         1014          1.299      1.165      0.000
"BVIRT_FO35E2319"      1         1014          0.000      1.299      1.165
"BVIRT_FO35E2319"      2         1014          1.165      0.000      1.299
"BVIRT_FO35E2319"      3         1014          1.299      1.165      0.000
"PA_D_O35E2349"        1         1009          0.000      1.299      1.163
"PA_D_O35E2349"        2         1009          1.163      0.000      1.299
"PA_D_O35E2349"        3         1009          1.299      1.163      0.000
"PA_D_O35E2284"        1         1021          0.000      1.299      1.166
"PA_D_O35E2284"        2         1021          1.166      0.000      1.299
"PA_D_O35E2284"        3         1021          1.299      1.166      0.000
"PA_D_O35E2459"        1          989          0.000      1.298      1.159
"PA_D_O35E2459"        2          989          1.159      0.000      1.298
"PA_D_O35E2459"        3          989          1.298      1.159      0.000
"PA_D_O35E2252"        1         1027          0.000      1.299      1.167
"PA_D_O35E2252"        2         1027          1.167      0.000      1.299
"PA_D_O35E2252"        3         1027          1.299      1.167      0.000
"PA_D_X81L1070"        1          965          0.000      1.298      1.154
"PA_D_X81L1070"        2          965          1.154      0.000      1.298
"PA_D_X81L1070"        3          965          1.298      1.154      0.000
"BVIRT_FO35E2222"      1         1032          0.000      1.299      1.169
"BVIRT_FO35E2222"      2         1032          1.169      0.000      1.299
"BVIRT_FO35E2222"      3         1032          1.299      1.169      0.000
"PA_D_X84L1000"        1          964          0.000      1.298      1.153
"PA_D_X84L1000"        2          964          1.153      0.000      1.298
"PA_D_X84L1000"        3          964          1.298      1.153      0.000
"PA_E_-10722889"       1          998          0.000      1.298      1.155
"PA_E_-10722889"       2          998          1.155      0.000      1.298
"PA_E_-10722889"       3          998          1.298      1.155      0.000
"DMUM_FO35E2124"       1         1051          0.000      1.300      1.173
"DMUM_FO35E2124"       2         1051          1.173      0.000      1.300
"DMUM_FO35E2124"       3         1051          1.300      1.173      0.000
"PA_E_-10722891"       1          996          0.000      1.298      1.155
"PA_E_-10722891"       2          996          1.155      0.000      1.298
"PA_E_-10722891"       3          996          1.298      1.155      0.000
"PA_D_F61E0460"        1          930          0.000      1.298      1.171
"PA_D_F61E0460"        2          930          1.171      0.000      1.298
"PA_D_F61E0460"        3          930          1.298      1.171      0.000
"PA_D_6740"            1          926          0.000      1.298      1.171
"PA_D_6740"            2          926          1.171      0.000      1.298
"PA_D_6740"            3          926          1.298      1.171      0.000
"PA_D_FF98E1004"       1          941          0.000      1.298      1.171
"PA_D_FF98E1004"       2          941          1.171      0.000      1.298
"PA_D_FF98E1004"       3          941          1.298      1.171      0.000
"PA_D_F88E1200"        1          928          0.000      1.298      1.171
"PA_D_F88E1200"        2          928          1.171      0.000      1.298
"PA_D_F88E1200"        3          928          1.298      1.171      0.000
"PA_D_5F61E0294"       1          913          0.000      1.298      1.171
"PA_D_5F61E0294"       2          913          1.171      0.000      1.298
"PA_D_5F61E0294"       3          913          1.298      1.171      0.000
"DMUM_FF98E1004"       1          941          0.000      1.298      1.171
"DMUM_FF98E1004"       2          941          1.171      0.000      1.298
"DMUM_FF98E1004"       3          941          1.298      1.171      0.000
"DMUM_6F61E0294"       1          913          0.000      1.298      1.171
"DMUM_6F61E0294"       2          913          1.171      0.000      1.298
"DMUM_6F61E0294"       3          913          1.298      1.171      0.000
"DMUM_5F61E0294"       1          913          0.000      1.298      1.171
"DMUM_5F61E0294"       2          913          1.171      0.000      1.298
"DMUM_5F61E0294"       3          913          1.298      1.171      0.000
"PA_D_FF61E0676"       1          956          0.000      1.298      1.174
"PA_D_FF61E0676"       2          956          1.174      0.000      1.298
"PA_D_FF61E0676"       3          956          1.298      1.174      0.000
"DMUM_FF93E0732"       1          953          0.000      1.298      1.173
"DMUM_FF93E0732"       2          953          1.173      0.000      1.298
"DMUM_FF93E0732"       3          953          1.298      1.173      0.000
"BVIRT_FF61E0676"      1          956          0.000      1.298      1.174
"BVIRT_FF61E0676"      2          956          1.174      0.000      1.298
"BVIRT_FF61E0676"      3          956          1.298      1.174      0.000
"PA_D_FF61E0708"       1          961          0.000      1.298      1.175
"PA_D_FF61E0708"       2          961          1.175      0.000      1.298
"PA_D_FF61E0708"       3          961          1.298      1.175      0.000
"BVIRT_FF61E0708"      1          961          0.000      1.298      1.175
"BVIRT_FF61E0708"      2          961          1.175      0.000      1.298
"BVIRT_FF61E0708"      3          961          1.298      1.175      0.000
"PA_D_FF61E0767"       1          967          0.000      1.298      1.175
"PA_D_FF61E0767"       2          967          1.175      0.000      1.298
"PA_D_FF61E0767"       3          967          1.298      1.175      0.000
"PA_D_FF61E1084"       1         1002          0.000      1.299      1.175
"PA_D_FF61E1084"       2         1002          1.175      0.000      1.299
"PA_D_FF61E1084"       3         1002          1.299      1.175      0.000
"DMUM_FF61E0767"       1          967          0.000      1.298      1.175
"DMUM_FF61E0767"       2          967          1.175      0.000      1.298
"DMUM_FF61E0767"       3          967          1.298      1.175      0.000
"DMUM_SF61E1144"       1         1007          0.000      1.299      1.176
"DMUM_SF61E1144"       2         1007          1.176      0.000      1.299
"DMUM_SF61E1144"       3         1007          1.299      1.176      0.000
"DMUM_FF61E1084"       1         1002          0.000      1.299      1.175
"DMUM_FF61E1084"       2         1002          1.175      0.000      1.299
"DMUM_FF61E1084"       3         1002          1.299      1.175      0.000
"PA_D_Q31L1061"        1          909          0.000      1.296      1.151
"PA_D_Q31L1061"        2          909          1.151      0.000      1.296
"PA_D_Q31L1061"        3          909          1.296      1.151      0.000
"PA_D_TN50L1124"       1          901          0.000      1.296      1.149
"PA_D_TN50L1124"       2          901          1.149      0.000      1.296
"PA_D_TN50L1124"       3          901          1.296      1.149      0.000
"PA_D_N50L1193"        1          886          0.000      1.296      1.145
"PA_D_N50L1193"        2          886          1.145      0.000      1.296
"PA_D_N50L1193"        3          886          1.296      1.145      0.000
"PA_D_Q31L1000"        1          918          0.000      1.297      1.153
"PA_D_Q31L1000"        2          918          1.153      0.000      1.297
"PA_D_Q31L1000"        3          918          1.297      1.153      0.000
"PA_D_Q30L1213"        1          876          0.000      1.295      1.143
"PA_D_Q30L1213"        2          876          1.143      0.000      1.295
"PA_D_Q30L1213"        3          876          1.295      1.143      0.000
"PA_D_N74L1143"        1          870          0.000      1.295      1.141
"PA_D_N74L1143"        2          870          1.141      0.000      1.295
"PA_D_N74L1143"        3          870          1.295      1.141      0.000
"PA_E_-10951588"       1          945          0.000      1.297      1.159
"PA_E_-10951588"       2          945          1.159      0.000      1.297
"PA_E_-10951588"       3          945          1.297      1.159      0.000
"PA_D_U27E2566"        1          863          0.000      1.295      1.140
"PA_D_U27E2566"        2          863          1.140      0.000      1.295
"PA_D_U27E2566"        3          863          1.295      1.140      0.000
"PA_E_-10951587"       1          948          0.000      1.297      1.160
"PA_E_-10951587"       2          948          1.160      0.000      1.297
"PA_E_-10951587"       3          948          1.297      1.160      0.000
"PA_E_-10951345"       1          970          0.000      1.298      1.165
"PA_E_-10951345"       2          970          1.165      0.000      1.298
"PA_E_-10951345"       3          970          1.298      1.165      0.000
"PA_E_-10951344"       1          971          0.000      1.298      1.166
"PA_E_-10951344"       2          971          1.166      0.000      1.298
"PA_E_-10951344"       3          971          1.298      1.166      0.000
"PA_D_U231137"         1          844          0.000      1.295      1.135
"PA_D_U231137"         2          844          1.135      0.000      1.295
"PA_D_U231137"         3          844          1.295      1.135      0.000
"PA_E_-10951343"       1          982          0.000      1.298      1.169
"PA_E_-10951343"       2          982          1.169      0.000      1.298
"PA_E_-10951343"       3          982          1.298      1.169      0.000
"DMUM_SU22E2618"       1          819          0.000      1.294      1.129
"DMUM_SU22E2618"       2          819          1.129      0.000      1.294
"DMUM_SU22E2618"       3          819          1.294      1.129      0.000
"PA_E_-556507"         1          843          0.000      1.294      1.135
"PA_E_-556507"         2          843          1.135      0.000      1.294
"PA_E_-556507"         3          843          1.294      1.135      0.000
"PA_E_-10951341"       1          985          0.000      1.298      1.169
"PA_E_-10951341"       2          985          1.169      0.000      1.298
"PA_E_-10951341"       3          985          1.298      1.169      0.000
"PA_E_-556521"         1          839          0.000      1.294      1.134
"PA_E_-556521"         2          839          1.134      0.000      1.294
"PA_E_-556521"         3          839          1.294      1.134      0.000
"PA_E_-557292"         1          834          0.000      1.294      1.133
"PA_E_-557292"         2          834          1.133      0.000      1.294
"PA_E_-557292"         3          834          1.294      1.133      0.000
"PA_E_-10951288"       1         1011          0.000      1.299      1.175
"PA_E_-10951288"       2         1011          1.175      0.000      1.299
"PA_E_-10951288"       3         1011          1.299      1.175      0.000
"PA_D_U26E5684"        1          830          0.000      1.294      1.132
"PA_D_U26E5684"        2          830          1.132      0.000      1.294
"PA_D_U26E5684"        3          830          1.294      1.132      0.000
"BVIRT_FX52E2120"      1         1011          0.000      1.299      1.175
"BVIRT_FX52E2120"      2         1011          1.175      0.000      1.299
"BVIRT_FX52E2120"      3         1011          1.299      1.175      0.000
"DMUM_SX52E2120"       1         1010          0.000      1.299      1.175
"DMUM_SX52E2120"       2         1010          1.175      0.000      1.299
"DMUM_SX52E2120"       3         1010          1.299      1.175      0.000
"BVIRT_FF61E1445"      1         1042          0.000      1.299      1.177
"BVIRT_FF61E1445"      2         1042          1.177      0.000      1.299
"BVIRT_FF61E1445"      3         1042          1.299      1.177      0.000
"DMUM_FF61E1388"       1         1035          0.000      1.299      1.176
"DMUM_FF61E1388"       2         1035          1.176      0.000      1.299
"DMUM_FF61E1388"       3         1035          1.299      1.176      0.000
"PA_EL_3098323"        1         1026          0.000      1.299      1.173
"PA_EL_3098323"        2         1026          1.173      0.000      1.299
"PA_EL_3098323"        3         1026          1.299      1.173      0.000
"DMUM_FI35L1084"       1          897          0.000      1.296      1.140
"DMUM_FI35L1084"       2          897          1.140      0.000      1.296
"DMUM_FI35L1084"       3          897          1.296      1.140      0.000
"DMUM_FD51L0211"       1          956          0.000      1.298      1.151
"DMUM_FD51L0211"       2          956          1.151      0.000      1.298
"DMUM_FD51L0211"       3          956          1.298      1.151      0.000
"DMUM_FO35E2319"       1         1014          0.000      1.299      1.164
"DMUM_FO35E2319"       2         1014          1.164      0.000      1.299
"DMUM_FO35E2319"       3         1014          1.299      1.164      0.000
"PA_D_O94L1120"        1         1013          0.000      1.299      1.164
"PA_D_O94L1120"        2         1013          1.164      0.000      1.299
"PA_D_O94L1120"        3         1013          1.299      1.164      0.000
"PA_D_F93E0751"        1          955          0.000      1.298      1.173
"PA_D_F93E0751"        2          955          1.173      0.000      1.298
"PA_D_F93E0751"        3          955          1.298      1.173      0.000
"DMUM_FF93E0896"       1          934          0.000      1.298      1.168
"DMUM_FF93E0896"       2          934          1.168      0.000      1.298
"DMUM_FF93E0896"       3          934          1.298      1.168      0.000
"DMUM_FF61E0676"       1          956          0.000      1.298      1.173
"DMUM_FF61E0676"       2          956          1.173      0.000      1.298
"DMUM_FF61E0676"       3          956          1.298      1.173      0.000
"DMUM_FF61E0708"       1          961          0.000      1.298      1.175
"DMUM_FF61E0708"       2          961          1.175      0.000      1.298
"DMUM_FF61E0708"       3          961          1.298      1.175      0.000
"CUMT_BCF61E0708"      1          961          0.000      1.298      1.175
"CUMT_BCF61E0708"      2          961          1.175      0.000      1.298
"CUMT_BCF61E0708"      3          961          1.298      1.175      0.000
"BVIRT_FT55E1989"      1          893          0.000      1.297      1.157
"BVIRT_FT55E1989"      2          893          1.157      0.000      1.297
"BVIRT_FT55E1989"      3          893          1.297      1.157      0.000
"PA_D_H06E1128"        1          927          0.000      1.297      1.165
"PA_D_H06E1128"        2          927          1.165      0.000      1.297
"PA_D_H06E1128"        3          927          1.297      1.165      0.000
"PA_D_H06E1360"        1          964          0.000      1.298      1.174
"PA_D_H06E1360"        2          964          1.174      0.000      1.298
"PA_D_H06E1360"        3          964          1.298      1.174      0.000
"BVIRT_FF61E0767"      1          967          0.000      1.298      1.175
"BVIRT_FF61E0767"      2          967          1.175      0.000      1.298
"BVIRT_FF61E0767"      3          967          1.298      1.175      0.000
"BVIRT_FF61E1084"      1         1002          0.000      1.298      1.175
"BVIRT_FF61E1084"      2         1002          1.175      0.000      1.298
"BVIRT_FF61E1084"      3         1002          1.298      1.175      0.000
"PA_E_4338776"         1          950          0.000      1.298      1.172
"PA_E_4338776"         2          950          1.172      0.000      1.298
"PA_E_4338776"         3          950          1.298      1.172      0.000
"BVIRT_FF93E0732"      1          953          0.000      1.298      1.173
"BVIRT_FF93E0732"      2          953          1.173      0.000      1.298
"BVIRT_FF93E0732"      3          953          1.298      1.173      0.000
"PA_E_4339447"         1          939          0.000      1.298      1.169
"PA_E_4339447"         2          939          1.169      0.000      1.298
"PA_E_4339447"         3          939          1.298      1.169      0.000
"PA_E_4339973"         1          935          0.000      1.298      1.168
"PA_E_4339973"         2          935          1.168      0.000      1.298
"PA_E_4339973"         3          935          1.298      1.168      0.000
"PA_E_4340413"         1          932          0.000      1.297      1.167
"PA_E_4340413"         2          932          1.167      0.000      1.297
"PA_E_4340413"         3          932          1.297      1.167      0.000
"PA_D_D_TE36L1310"     1          859          0.000      1.296      1.150
"PA_D_D_TE36L1310"     2          859          1.150      0.000      1.296
"PA_D_D_TE36L1310"     3          859          1.296      1.150      0.000
"PA_D_6759"            1          856          0.000      1.296      1.149
"PA_D_6759"            2          856          1.149      0.000      1.296
"PA_D_6759"            3          856          1.296      1.149      0.000
"PA_D_FF87E0218"       1          849          0.000      1.296      1.148
"PA_D_FF87E0218"       2          849          1.148      0.000      1.296
"PA_D_FF87E0218"       3          849          1.296      1.148      0.000
"PA_D_FF98E1264"       1          905          0.000      1.297      1.162
"PA_D_FF98E1264"       2          905          1.162      0.000      1.297
"PA_D_FF98E1264"       3          905          1.297      1.162      0.000
"PA_D_6760"            1          855          0.000      1.296      1.149
"PA_D_6760"            2          855          1.149      0.000      1.296
"PA_D_6760"            3          855          1.296      1.149      0.000
"BVIRT_FF87E0247"      1          844          0.000      1.295      1.146
"BVIRT_FF87E0247"      2          844          1.146      0.000      1.295
"BVIRT_FF87E0247"      3          844          1.295      1.146      0.000
"BVIRT_FF87E0218"      1          849          0.000      1.296      1.148
"BVIRT_FF87E0218"      2          849          1.148      0.000      1.296
"BVIRT_FF87E0218"      3          849          1.296      1.148      0.000
"BVIRT_FF98E1264"      1          905          0.000      1.297      1.162
"BVIRT_FF98E1264"      2          905          1.162      0.000      1.297
"BVIRT_FF98E1264"      3          905          1.297      1.162      0.000
"PA_D_FF98E1042"       1          936          0.000      1.298      1.171
"PA_D_FF98E1042"       2          936          1.171      0.000      1.298
"PA_D_FF98E1042"       3          936          1.298      1.171      0.000
"PA_D_FF98E1400"       1          835          0.000      1.295      1.144
"PA_D_FF98E1400"       2          835          1.144      0.000      1.295
"PA_D_FF98E1400"       3          835          1.295      1.144      0.000
"PA_D_E36L1488"        1          836          0.000      1.295      1.144
"PA_D_E36L1488"        2          836          1.144      0.000      1.295
"PA_D_E36L1488"        3          836          1.295      1.144      0.000
"BVIRT_FF98E1004"      1          941          0.000      1.298      1.171
"BVIRT_FF98E1004"      2          941          1.171      0.000      1.298
"BVIRT_FF98E1004"      3          941          1.298      1.171      0.000
"BVIRT_FF98E1042"      1          936          0.000      1.298      1.171
"BVIRT_FF98E1042"      2          936          1.171      0.000      1.298
"BVIRT_FF98E1042"      3          936          1.298      1.171      0.000
"DMUM_FF98E1400"       1          835          0.000      1.295      1.144
"DMUM_FF98E1400"       2          835          1.144      0.000      1.295
"DMUM_FF98E1400"       3          835          1.295      1.144      0.000
"BVIRT_FE36L1488"      1          836          0.000      1.295      1.144
"BVIRT_FE36L1488"      2          836          1.144      0.000      1.295
"BVIRT_FE36L1488"      3          836          1.295      1.144      0.000
"PA_D_FE36L1428"       1          830          0.000      1.295      1.143
"PA_D_FE36L1428"       2          830          1.143      0.000      1.295
"PA_D_FE36L1428"       3          830          1.295      1.143      0.000
"DMUM_FE36L1428"       1          829          0.000      1.295      1.143
"DMUM_FE36L1428"       2          829          1.143      0.000      1.295
"DMUM_FE36L1428"       3          829          1.295      1.143      0.000
"PA_EL_1249297"        1          811          0.000      1.294      1.138
"PA_EL_1249297"        2          811          1.138      0.000      1.294
"PA_EL_1249297"        3          811          1.294      1.138      0.000
"PA_D_6788"            1          786          0.000      1.294      1.132
"PA_D_6788"            2          786          1.132      0.000      1.294
"PA_D_6788"            3          786          1.294      1.132      0.000
"PA_D_Z83L1000"        1          785          0.000      1.293      1.131
"PA_D_Z83L1000"        2          785          1.131      0.000      1.293
"PA_D_Z83L1000"        3          785          1.293      1.131      0.000
"BVIRT_FZ83L1034"      1          781          0.000      1.293      1.130
"BVIRT_FZ83L1034"      2          781          1.130      0.000      1.293
"BVIRT_FZ83L1034"      3          781          1.293      1.130      0.000
"BVIRT_5F61E0294"      1            0          0.000      0.000      0.000
"BVIRT_5F61E0294"      2            0          0.000      0.000      0.000
"BVIRT_5F61E0294"      3            0          0.000      0.000      0.000
"DMUM_SF61E0294"       1            0          0.000      0.000      0.000
"DMUM_SF61E0294"       2            0          0.000      0.000      0.000
"DMUM_SF61E0294"       3            0          0.000      0.000      0.000
"BVIRT_FF93E0896"      1          933          0.000      1.297      1.168
"BVIRT_FF93E0896"      2          933          1.168      0.000      1.297
"BVIRT_FF93E0896"      3          933          1.297      1.168      0.000
"DMUM_FT55E1989"       1          893          0.000      1.296      1.157
"DMUM_FT55E1989"       2          893          1.157      0.000      1.296
"DMUM_FT55E1989"       3          893          1.296      1.157      0.000
"DMUM_FZ83L1034"       1          781          0.000      1.293      1.130
"DMUM_FZ83L1034"       2          781          1.130      0.000      1.293
"DMUM_FZ83L1034"       3          781          1.293      1.130      0.000
"BVIRT_FE36L1428"      1          829          0.000      1.295      1.143
"BVIRT_FE36L1428"      2          829          1.143      0.000      1.295
"BVIRT_FE36L1428"      3          829          1.295      1.143      0.000
"PA_E_-3430005"        1          871          0.000      1.296      1.150
"PA_E_-3430005"        2          871          1.150      0.000      1.296
"PA_E_-3430005"        3          871          1.296      1.150      0.000
"DMUM_FF98E1264"       1          905          0.000      1.297      1.162
"DMUM_FF98E1264"       2          905          1.162      0.000      1.297
"DMUM_FF98E1264"       3          905          1.297      1.162      0.000
"BVIRT_FF98E1400"      1          835          0.000      1.295      1.144
"BVIRT_FF98E1400"      2          835          1.144      0.000      1.295
"BVIRT_FF98E1400"      3          835          1.295      1.144      0.000
"BVIRT_FI32E3228"      1          812          0.000      1.294      1.138
"BVIRT_FI32E3228"      2          812          1.138      0.000      1.294
"BVIRT_FI32E3228"      3          812          1.294      1.138      0.000
"DMUM_FE36L1488"       1          836          0.000      1.295      1.144
"DMUM_FE36L1488"       2          836          1.144      0.000      1.295
"DMUM_FE36L1488"       3          836          1.295      1.144      0.000
"PA_D_O22E1112"        1          803          0.000      1.294      1.136
"PA_D_O22E1112"        2          803          1.136      0.000      1.294
"PA_D_O22E1112"        3          803          1.294      1.136      0.000
"PA_D_O22E1211"        1          790          0.000      1.293      1.131
"PA_D_O22E1211"        2          790          1.131      0.000      1.293
"PA_D_O22E1211"        3          790          1.293      1.131      0.000
"BVIRT_FF78L0804"      1          768          0.000      1.292      1.123
"BVIRT_FF78L0804"      2          768          1.123      0.000      1.292
"BVIRT_FF78L0804"      3          768          1.292      1.123      0.000
"PA_D_L50E0227"        1          803          0.000      1.294      1.136
"PA_D_L50E0227"        2          803          1.136      0.000      1.294
"PA_D_L50E0227"        3          803          1.294      1.136      0.000
"PA_D_O22E1000"        1          816          0.000      1.294      1.139
"PA_D_O22E1000"        2          816          1.139      0.000      1.294
"PA_D_O22E1000"        3          816          1.294      1.139      0.000
"PA_D_J20E0246"        1          818          0.000      1.295      1.140
"PA_D_J20E0246"        2          818          1.140      0.000      1.295
"PA_D_J20E0246"        3          818          1.295      1.140      0.000
"PA_D_J20E0004"        1          848          0.000      1.295      1.147
"PA_D_J20E0004"        2          848          1.147      0.000      1.295
"PA_D_J20E0004"        3          848          1.295      1.147      0.000
"DMUM_FF87E0218"       1          849          0.000      1.295      1.148
"DMUM_FF87E0218"       2          849          1.148      0.000      1.295
"DMUM_FF87E0218"       3          849          1.295      1.148      0.000
"DMUM_FF87E0247"       1          844          0.000      1.295      1.146
"DMUM_FF87E0247"       2          844          1.146      0.000      1.295
"DMUM_FF87E0247"       3          844          1.295      1.146      0.000
"DMUM_FF98E1042"       1          936          0.000      1.298      1.171
"DMUM_FF98E1042"       2          936          1.171      0.000      1.298
"DMUM_FF98E1042"       3          936          1.298      1.171      0.000
"DMUM_FI32E3228"       1          812          0.000      1.294      1.138
"DMUM_FI32E3228"       2          812          1.138      0.000      1.294
"DMUM_FI32E3228"       3          812          1.294      1.138      0.000
"DMUM_FF78L0804"       1          768          0.000      1.292      1.123
"DMUM_FF78L0804"       2          768          1.123      0.000      1.292
"DMUM_FF78L0804"       3          768          1.292      1.123      0.000

Adjacent Node-Node Faults

                                        pu Node Voltages (L-N Volts if no base)
Bus          Node-Node      Amps        Node 1     Node 2     Node 3    ...

"BARRA100"            1   2      579999         0.501      0.499      1.000
"BARRA100"            2   3      579999         1.000      0.501      0.499
"BUS132"              1   2        6249         0.502      0.502      1.004
"BUS132"              2   3        6249         1.004      0.502      0.502
"INICIO_AGF"          1   2        6248         0.502      0.502      1.004
"INICIO_AGF"          2   3        6248         1.004      0.502      0.502
"CD_34E0508"          1   2        5638         0.500      0.499      0.999
"CD_34E0508"          2   3        5638         0.999      0.500      0.499
"CD_34E0508_2"        1   2      172368         0.535      0.471      0.999
"CD_34E0508_2"        2   3      172368         0.999      0.535      0.471
"CD_91E5092"          1   2        3129         0.483      0.483      0.965
"CD_91E5092"          2   3        3129         0.965      0.483      0.483
"CD_91E5092_2"        1   2       97599         0.500      0.468      0.965
"CD_91E5092_2"        2   3       97599         0.965      0.500      0.468
"CD_91E5688"          1   2        3424         0.482      0.482      0.965
"CD_91E5688"          2   3        3424         0.965      0.482      0.482
"CD_91E5688_2"        1   2      124012         0.508      0.461      0.965
"CD_91E5688_2"        2   3      124012         0.965      0.508      0.461
"CD_80E1234"          1   2        3142         0.485      0.485      0.969
"CD_80E1234"          2   3        3142         0.969      0.485      0.485
"CD_80E1234_2"        1   2       96691         0.501      0.471      0.969
"CD_80E1234_2"        2   3       96691         0.969      0.501      0.471
"CD_34E0585"          1   2        5348         0.500      0.499      0.999
"CD_34E0585"          2   3        5348         0.999      0.500      0.499
"CD_34E0585_2"        1   2      192745         0.545      0.462      0.999
"CD_34E0585_2"        2   3      192745         0.999      0.545      0.462
"CD_27E1076"          1   2        3325         0.483      0.483      0.966
"CD_27E1076"          2   3        3325         0.966      0.483      0.483
"CD_27E1076_2"        1   2       99475         0.500      0.469      0.966
"CD_27E1076_2"        2   3       99475         0.966      0.500      0.469
"CD_42E1200"          1   2        3086         0.483      0.483      0.966
"CD_42E1200"          2   3        3086         0.966      0.483      0.483
"CD_42E1200_2"        1   2      116137         0.507      0.462      0.966
"CD_42E1200_2"        2   3      116137         0.966      0.507      0.462
"CD_88L2072"          1   2        2861         0.482      0.482      0.965
"CD_88L2072"          2   3        2861         0.965      0.482      0.482
"CD_88L2072_2"        1   2      138320         0.519      0.449      0.965
"CD_88L2072_2"        2   3      138320         0.965      0.519      0.449
"CD_61E1143"          1   2        2869         0.483      0.482      0.965
"CD_61E1143"          2   3        2869         0.965      0.483      0.482
"CD_61E1143_2"        1   2      112048         0.507      0.461      0.965
"CD_61E1143_2"        2   3      112048         0.965      0.507      0.461
"CD_91E4735"          1   2        2870         0.482      0.482      0.965
"CD_91E4735"          2   3        2870         0.965      0.482      0.482
"CD_91E4735_2"        1   2       93808         0.500      0.467      0.965
"CD_91E4735_2"        2   3       93808         0.965      0.500      0.467
"CD_91E4939"          1   2        3020         0.483      0.482      0.965
"CD_91E4939"          2   3        3020         0.965      0.483      0.482
"CD_91E4939_2"        1   2      128517         0.513      0.455      0.965
"CD_91E4939_2"        2   3      128517         0.965      0.513      0.455
"CD_91E4939_3"        1   2       70923         0.492      0.475      0.965
"CD_91E4939_3"        2   3       70923         0.965      0.492      0.475
"CD_94S2338"          1   2        2710         0.482      0.482      0.965
"CD_94S2338"          2   3        2710         0.965      0.482      0.482
"CD_94S2338_2"        1   2      119774         0.511      0.456      0.965
"CD_94S2338_2"        2   3      119774         0.965      0.511      0.456
"CD_90E1011"          1   2        3254         0.480      0.480      0.961
"CD_90E1011"          2   3        3254         0.961      0.480      0.480
"CD_90E1011_2"        1   2      119654         0.505      0.459      0.961
"CD_90E1011_2"        2   3      119654         0.961      0.505      0.459
"CD_90E0848"          1   2        3334         0.481      0.481      0.962
"CD_90E0848"          2   3        3334         0.962      0.481      0.481
"CD_90E0848_2"        1   2      135967         0.512      0.455      0.963
"CD_90E0848_2"        2   3      135967         0.963      0.512      0.455
"CD_71L1039"          1   2        3039         0.483      0.483      0.965
"CD_71L1039"          2   3        3039         0.965      0.483      0.483
"CD_71L1039_2"        1   2      152944         0.525      0.444      0.965
"CD_71L1039_2"        2   3      152944         0.965      0.525      0.444
"CD_41L1000"          1   2        2652         0.482      0.482      0.965
"CD_41L1000"          2   3        2652         0.965      0.482      0.482
"CD_41L1000_2"        1   2      145556         0.525      0.443      0.965
"CD_41L1000_2"        2   3      145556         0.965      0.525      0.443
"CD_90E1382"          1   2        3081         0.478      0.478      0.956
"CD_90E1382"          2   3        3081         0.956      0.478      0.478
"CD_90E1382_2"        1   2       69455         0.487      0.471      0.956
"CD_90E1382_2"        2   3       69455         0.956      0.487      0.471
"CD_21E1800"          1   2        2894         0.480      0.480      0.959
"CD_21E1800"          2   3        2894         0.959      0.480      0.480
"CD_21E1800_2"        1   2       67933         0.488      0.472      0.959
"CD_21E1800_2"        2   3       67933         0.959      0.488      0.472
"CD_90E1021"          1   2        3225         0.480      0.480      0.960
"CD_90E1021"          2   3        3225         0.960      0.480      0.480
"CD_90E1021_2"        1   2      118941         0.505      0.459      0.960
"CD_90E1021_2"        2   3      118941         0.960      0.505      0.459
"CD_97E0238"          1   2        2761         0.477      0.477      0.955
"CD_97E0238"          2   3        2761         0.955      0.477      0.477
"CD_97E0238_2"        1   2       66378         0.486      0.470      0.955
"CD_97E0238_2"        2   3       66378         0.955      0.486      0.470
"CD_30E1035"          1   2        2435         0.477      0.477      0.954
"CD_30E1035"          2   3        2435         0.954      0.477      0.477
"CD_30E1035_2"        1   2       62940         0.485      0.470      0.954
"CD_30E1035_2"        2   3       62940         0.954      0.485      0.470
"CD_30E1070"          1   2        2404         0.477      0.477      0.954
"CD_30E1070"          2   3        2404         0.954      0.477      0.477
"CD_30E1070_2"        1   2       82395         0.491      0.465      0.954
"CD_30E1070_2"        2   3       82395         0.954      0.491      0.465
"CD_90E2031"          1   2        2829         0.474      0.474      0.949
"CD_90E2031"          2   3        2829         0.949      0.474      0.474
"CD_90E2031_2"        1   2      119658         0.501      0.452      0.949
"CD_90E2031_2"        2   3      119658         0.949      0.501      0.452
"CD_28E0339"          1   2        2544         0.475      0.475      0.951
"CD_28E0339"          2   3        2544         0.951      0.475      0.475
"CD_28E0339_2"        1   2       84910         0.490      0.463      0.951
"CD_28E0339_2"        2   3       84910         0.951      0.490      0.463
"CD_28E0065"          1   2        2806         0.475      0.475      0.951
"CD_28E0065"          2   3        2806         0.951      0.475      0.475
"CD_28E0065_2"        1   2      119095         0.502      0.453      0.951
"CD_28E0065_2"        2   3      119095         0.951      0.502      0.453
"CD_18E0096"          1   2        2505         0.477      0.477      0.954
"CD_18E0096"          2   3        2505         0.954      0.477      0.477
"CD_18E0096_2"        1   2      100127         0.497      0.460      0.954
"CD_18E0096_2"        2   3      100127         0.954      0.497      0.460
"CD_30E1713"          1   2        2159         0.477      0.477      0.954
"CD_30E1713"          2   3        2159         0.954      0.477      0.477
"CD_30E1713_2"        1   2       59670         0.485      0.470      0.954
"CD_30E1713_2"        2   3       59670         0.954      0.485      0.470
"CD_02E4914"          1   2        2742         0.473      0.473      0.947
"CD_02E4914"          2   3        2742         0.947      0.473      0.473
"CD_02E4914_2"        1   2      116907         0.499      0.451      0.947
"CD_02E4914_2"        2   3      116907         0.947      0.499      0.451
"CD_02E4792"          1   2        2696         0.473      0.473      0.946
"CD_02E4792"          2   3        2696         0.946      0.473      0.473
"CD_02E4792_2"        1   2       87536         0.488      0.460      0.946
"CD_02E4792_2"        2   3       87536         0.946      0.488      0.460
"CD_71E1021"          1   2        2459         0.473      0.473      0.945
"CD_71E1021"          2   3        2459         0.945      0.473      0.473
"CD_71E1021_2"        1   2       47862         0.477      0.468      0.945
"CD_71E1021_2"        2   3       47862         0.945      0.477      0.468
"CD_90E2616"          1   2        2536         0.473      0.473      0.946
"CD_90E2616"          2   3        2536         0.946      0.473      0.473
"CD_90E2616_2"        1   2       48576         0.478      0.469      0.946
"CD_90E2616_2"        2   3       48576         0.946      0.478      0.469
"CD_90E3019"          1   2        2410         0.472      0.472      0.945
"CD_90E3019"          2   3        2410         0.945      0.472      0.472
"CD_90E3019_2"        1   2       62892         0.481      0.465      0.945
"CD_90E3019_2"        2   3       62892         0.945      0.481      0.465
"CD_90E3475"          1   2        2275         0.472      0.472      0.943
"CD_90E3475"          2   3        2275         0.943      0.472      0.472
"CD_90E3475_2"        1   2       80589         0.486      0.459      0.943
"CD_90E3475_2"        2   3       80589         0.943      0.486      0.459
"CD_90E3942"          1   2        2104         0.471      0.471      0.941
"CD_90E3942"          2   3        2104         0.941      0.471      0.471
"CD_90E3942_2"        1   2      110902         0.500      0.444      0.941
"CD_90E3942_2"        2   3      110902         0.941      0.500      0.444
"CD_90E4120"          1   2        2053         0.471      0.470      0.941
"CD_90E4120"          2   3        2053         0.941      0.471      0.470
"CD_90E4120_2"        1   2       76025         0.485      0.458      0.941
"CD_90E4120_2"        2   3       76025         0.941      0.485      0.458
"CD_02E3554"          1   2        2298         0.468      0.468      0.937
"CD_02E3554"          2   3        2298         0.937      0.468      0.468
"CD_02E3554_2"        1   2      102751         0.491      0.448      0.937
"CD_02E3554_2"        2   3      102751         0.937      0.491      0.448
"CD_02E3976"          1   2        2417         0.470      0.470      0.940
"CD_02E3976"          2   3        2417         0.940      0.470      0.470
"CD_02E3976_2"        1   2       82317         0.484      0.458      0.940
"CD_02E3976_2"        2   3       82317         0.940      0.484      0.458
"CD_02E4181"          1   2        2480         0.471      0.471      0.941
"CD_02E4181"          2   3        2480         0.941      0.471      0.471
"CD_02E4181_2"        1   2       63042         0.479      0.463      0.941
"CD_02E4181_2"        2   3       63042         0.941      0.479      0.463
"CD_02E4345"          1   2        2532         0.471      0.471      0.942
"CD_02E4345"          2   3        2532         0.942      0.471      0.471
"CD_02E4345_2"        1   2       84545         0.486      0.459      0.942
"CD_02E4345_2"        2   3       84545         0.942      0.486      0.459
"CD_12L1200"          1   2        1867         0.470      0.470      0.941
"CD_12L1200"          2   3        1867         0.941      0.470      0.470
"CD_12L1200_2"        1   2       71725         0.484      0.458      0.941
"CD_12L1200_2"        2   3       71725         0.941      0.484      0.458
"CD_90E4431"          1   2        1960         0.470      0.470      0.940
"CD_90E4431"          2   3        1960         0.940      0.470      0.470
"CD_90E4431_2"        1   2       74185         0.484      0.457      0.940
"CD_90E4431_2"        2   3       74185         0.940      0.484      0.457
"CD_02E4262"          1   2        2488         0.471      0.471      0.942
"CD_02E4262"          2   3        2488         0.942      0.471      0.471
"CD_02E4262_2"        1   2       83694         0.485      0.458      0.942
"CD_02E4262_2"        2   3       83694         0.942      0.485      0.458
"CD_02E3585"          1   2        2285         0.468      0.468      0.937
"CD_02E3585"          2   3        2285         0.937      0.468      0.468
"CD_02E3585_2"        1   2       79639         0.482      0.456      0.937
"CD_02E3585_2"        2   3       79639         0.937      0.482      0.456
"CD_02E3281"          1   2        2228         0.468      0.467      0.935
"CD_02E3281"          2   3        2228         0.935      0.468      0.467
"CD_02E3281_2"        1   2       60087         0.476      0.461      0.935
"CD_02E3281_2"        2   3       60087         0.935      0.476      0.461
"CD_83E1122"          1   2        2196         0.469      0.469      0.937
"CD_83E1122"          2   3        2196         0.937      0.469      0.469
"CD_83E1122_2"        1   2       77811         0.482      0.457      0.937
"CD_83E1122_2"        2   3       77811         0.937      0.482      0.457
"CD_87L1201"          1   2        2164         0.469      0.469      0.938
"CD_87L1201"          2   3        2164         0.938      0.469      0.469
"CD_87L1201_2"        1   2       59323         0.477      0.462      0.938
"CD_87L1201_2"        2   3       59323         0.938      0.477      0.462
"CD_49L1070"          1   2        2045         0.469      0.469      0.938
"CD_49L1070"          2   3        2045         0.938      0.469      0.469
"CD_49L1070_2"        1   2       74546         0.482      0.457      0.938
"CD_49L1070_2"        2   3       74546         0.938      0.482      0.457
"CD_02E3869"          1   2        2360         0.469      0.469      0.939
"CD_02E3869"          2   3        2360         0.939      0.469      0.469
"CD_02E3869_2"        1   2       81198         0.483      0.457      0.939
"CD_02E3869_2"        2   3       81198         0.939      0.483      0.457
"CD_02E4204"          1   2        2465         0.471      0.471      0.941
"CD_02E4204"          2   3        2465         0.941      0.471      0.471
"CD_02E4204_2"        1   2       98756         0.490      0.453      0.941
"CD_02E4204_2"        2   3       98756         0.941      0.490      0.453
"CD_90E4832"          1   2        1877         0.470      0.470      0.940
"CD_90E4832"          2   3        1877         0.940      0.470      0.470
"CD_90E4832_2"        1   2       72452         0.484      0.457      0.940
"CD_90E4832_2"        2   3       72452         0.940      0.484      0.457
"CD_57E0980"          1   2        1805         0.470      0.470      0.940
"CD_57E0980"          2   3        1805         0.940      0.470      0.470
"CD_57E0980_2"        1   2       26366         0.472      0.468      0.940
"CD_57E0980_2"        2   3       26366         0.940      0.472      0.468
"CD_04L1127"          1   2        1612         0.470      0.470      0.940
"CD_04L1127"          2   3        1612         0.940      0.470      0.470
"CD_04L1127_2"        1   2       65068         0.483      0.459      0.940
"CD_04L1127_2"        2   3       65068         0.940      0.483      0.459
"CD_32E1043"          1   2        2112         0.471      0.471      0.941
"CD_32E1043"          2   3        2112         0.941      0.471      0.471
"CD_32E1043_2"        1   2       89905         0.490      0.454      0.941
"CD_32E1043_2"        2   3       89905         0.941      0.490      0.454
"CD_32E1597"          1   2        1857         0.470      0.470      0.940
"CD_32E1597"          2   3        1857         0.940      0.470      0.470
"CD_32E1597_2"        1   2       88193         0.490      0.452      0.940
"CD_32E1597_2"        2   3       88193         0.940      0.490      0.452
"CD_32E1726"          1   2        1805         0.470      0.470      0.940
"CD_32E1726"          2   3        1805         0.940      0.470      0.470
"CD_32E1726_2"        1   2       43349         0.475      0.465      0.940
"CD_32E1726_2"        2   3       43349         0.940      0.475      0.465
"CD_61E2134"          1   2        1970         0.464      0.464      0.928
"CD_61E2134"          2   3        1970         0.928      0.464      0.464
"CD_61E2134_2"        1   2       72842         0.477      0.453      0.928
"CD_61E2134_2"        2   3       72842         0.928      0.477      0.453
"CD_93E0066"          1   2        2012         0.465      0.465      0.930
"CD_93E0066"          2   3        2012         0.930      0.465      0.465
"CD_93E0066_2"        1   2       73795         0.478      0.454      0.930
"CD_93E0066_2"        2   3       73795         0.930      0.478      0.454
"CD_61E2872"          1   2        2128         0.466      0.466      0.932
"CD_61E2872"          2   3        2128         0.932      0.466      0.466
"CD_61E2872_2"        1   2       76345         0.480      0.454      0.932
"CD_61E2872_2"        2   3       76345         0.932      0.480      0.454
"CD_02E3107"          1   2        2184         0.467      0.467      0.934
"CD_02E3107"          2   3        2184         0.934      0.467      0.467
"CD_02E3107_2"        1   2       59537         0.475      0.460      0.934
"CD_02E3107_2"        2   3       59537         0.934      0.475      0.460
"CD_15E0937"          1   2        2123         0.468      0.468      0.935
"CD_15E0937"          2   3        2123         0.935      0.468      0.468
"CD_15E0937_2"        1   2       58786         0.476      0.461      0.935
"CD_15E0937_2"        2   3       58786         0.935      0.476      0.461
"CD_50E1041"          1   2        2224         0.468      0.468      0.936
"CD_50E1041"          2   3        2224         0.936      0.468      0.468
"CD_50E1041_2"        1   2       78399         0.482      0.456      0.936
"CD_50E1041_2"        2   3       78399         0.936      0.482      0.456
"CD_99E0315"          1   2        1670         0.469      0.469      0.939
"CD_99E0315"          2   3        1670         0.939      0.469      0.469
"CD_99E0315_2"        1   2       96661         0.496      0.444      0.939
"CD_99E0315_2"        2   3       96661         0.939      0.496      0.444
"CD_99E0258"          1   2        1733         0.469      0.469      0.939
"CD_99E0258"          2   3        1733         0.939      0.469      0.469
"CD_99E0258_2"        1   2       43049         0.475      0.465      0.939
"CD_99E0258_2"        2   3       43049         0.939      0.475      0.465
"CD_90E5064"          1   2        1820         0.470      0.470      0.940
"CD_90E5064"          2   3        1820         0.940      0.470      0.470
"CD_90E5064_2"        1   2       81723         0.488      0.453      0.940
"CD_90E5064_2"        2   3       81723         0.940      0.488      0.453
"CD_98L1178"          1   2        1773         0.470      0.470      0.940
"CD_98L1178"          2   3        1773         0.940      0.470      0.470
"CD_98L1178_2"        1   2       91506         0.492      0.450      0.940
"CD_98L1178_2"        2   3       91506         0.940      0.492      0.450
"CD_32E1991"          1   2        1701         0.470      0.470      0.939
"CD_32E1991"          2   3        1701         0.939      0.470      0.470
"CD_32E1991_2"        1   2       53530         0.478      0.463      0.939
"CD_32E1991_2"        2   3       53530         0.939      0.478      0.463
"CD_61E1841"          1   2        1910         0.463      0.463      0.926
"CD_61E1841"          2   3        1910         0.926      0.463      0.463
"CD_61E1841_2"        1   2       55836         0.471      0.456      0.927
"CD_61E1841_2"        2   3       55836         0.927      0.471      0.456
"CD_80L2099"          1   2        1866         0.463      0.463      0.927
"CD_80L2099"          2   3        1866         0.927      0.463      0.463
"CD_80L2099_2"        1   2       87673         0.482      0.446      0.927
"CD_80L2099_2"        2   3       87673         0.927      0.482      0.446
"CD_64E1626"          1   2        1871         0.464      0.464      0.928
"CD_64E1626"          2   3        1871         0.928      0.464      0.464
"CD_64E1626_2"        1   2       70528         0.476      0.453      0.928
"CD_64E1626_2"        2   3       70528         0.928      0.476      0.453
"CD_92E1301"          1   2        1931         0.466      0.466      0.932
"CD_92E1301"          2   3        1931         0.932      0.466      0.466
"CD_92E1301_2"        1   2       56163         0.474      0.459      0.932
"CD_92E1301_2"        2   3       56163         0.932      0.474      0.459
"CD_92E1343"          1   2        1903         0.466      0.466      0.932
"CD_92E1343"          2   3        1903         0.932      0.466      0.466
"CD_92E1343_2"        1   2       82383         0.482      0.451      0.932
"CD_92E1343_2"        2   3       82383         0.932      0.482      0.451
"CD_89L2325"          1   2        1595         0.466      0.466      0.931
"CD_89L2325"          2   3        1595         0.931      0.466      0.466
"CD_89L2325_2"        1   2       63679         0.477      0.456      0.932
"CD_89L2325_2"        2   3       63679         0.932      0.477      0.456
"CD_64E2403"          1   2        1543         0.466      0.466      0.932
"CD_64E2403"          2   3        1543         0.932      0.466      0.466
"CD_64E2403_2"        1   2       24818         0.468      0.464      0.932
"CD_64E2403_2"        2   3       24818         0.932      0.468      0.464
"CD_60E0367"          1   2        1984         0.466      0.466      0.933
"CD_60E0367"          2   3        1984         0.933      0.466      0.466
"CD_60E0367_2"        1   2       44282         0.471      0.462      0.933
"CD_60E0367_2"        2   3       44282         0.933      0.471      0.462
"CD_40E1169"          1   2        1729         0.464      0.464      0.929
"CD_40E1169"          2   3        1729         0.929      0.464      0.464
"CD_40E1169_2"        1   2       67077         0.476      0.454      0.929
"CD_40E1169_2"        2   3       67077         0.929      0.476      0.454
"CD_64E0305"          1   2        1839         0.465      0.464      0.929
"CD_64E0305"          2   3        1839         0.929      0.465      0.464
"CD_64E0305_2"        1   2       54825         0.472      0.458      0.929
"CD_64E0305_2"        2   3       54825         0.929      0.472      0.458
"CD_64E0575"          1   2        1712         0.464      0.464      0.929
"CD_64E0575"          2   3        1712         0.929      0.464      0.464
"CD_64E0575_2"        1   2       76315         0.480      0.451      0.929
"CD_64E0575_2"        2   3       76315         0.929      0.480      0.451
"CD_99E0272"          1   2        1720         0.469      0.469      0.939
"CD_99E0272"          2   3        1720         0.939      0.469      0.469
"CD_99E0272_2"        1   2       68395         0.483      0.457      0.939
"CD_99E0272_2"        2   3       68395         0.939      0.483      0.457
"CD_99E0295"          1   2        1714         0.469      0.469      0.939
"CD_99E0295"          2   3        1714         0.939      0.469      0.469
"CD_99E0295_2"        1   2       93089         0.494      0.447      0.939
"CD_99E0295_2"        2   3       93089         0.939      0.494      0.447
"CD_99E0310"          1   2        1716         0.469      0.469      0.939
"CD_99E0310"          2   3        1716         0.939      0.469      0.469
"CD_99E0310_2"        1   2       89770         0.492      0.448      0.939
"CD_99E0310_2"        2   3       89770         0.939      0.492      0.448
"CD_51L3125"          1   2        1662         0.470      0.470      0.939
"CD_51L3125"          2   3        1662         0.939      0.470      0.470
"CD_51L3125_2"        1   2       52890         0.478      0.463      0.939
"CD_51L3125_2"        2   3       52890         0.939      0.478      0.463
"CD_96E1208"          1   2        1506         0.470      0.470      0.939
"CD_96E1208"          2   3        1506         0.939      0.470      0.470
"CD_96E1208_2"        1   2       50147         0.477      0.463      0.939
"CD_96E1208_2"        2   3       50147         0.939      0.477      0.463
"CD_96E0877"          1   2        1552         0.470      0.470      0.939
"CD_96E0877"          2   3        1552         0.939      0.470      0.470
"CD_96E0877_2"        1   2       50973         0.477      0.463      0.939
"CD_96E0877_2"        2   3       50973         0.939      0.477      0.463
"CD_24E1155"          1   2        1874         0.466      0.466      0.932
"CD_24E1155"          2   3        1874         0.932      0.466      0.466
"CD_24E1155_2"        1   2       70590         0.478      0.455      0.932
"CD_24E1155_2"        2   3       70590         0.932      0.478      0.455
"CD_28E2347"          1   2        1506         0.469      0.469      0.939
"CD_28E2347"          2   3        1506         0.939      0.469      0.469
"CD_28E2347_2"        1   2       40303         0.474      0.465      0.939
"CD_28E2347_2"        2   3       40303         0.939      0.474      0.465
"CD_33E1707"          1   2        1465         0.469      0.469      0.939
"CD_33E1707"          2   3        1465         0.939      0.469      0.469
"CD_33E1707_2"        1   2       60842         0.481      0.459      0.939
"CD_33E1707_2"        2   3       60842         0.939      0.481      0.459
"CD_91L2332"          1   2        1482         0.469      0.469      0.939
"CD_91L2332"          2   3        1482         0.939      0.469      0.469
"CD_91L2332_2"        1   2       24914         0.471      0.468      0.939
"CD_91L2332_2"        2   3       24914         0.939      0.471      0.468
"CD_91L2703"          1   2        1385         0.469      0.469      0.938
"CD_91L2703"          2   3        1385         0.938      0.469      0.469
"CD_91L2703_2"        1   2       58747         0.480      0.459      0.938
"CD_91L2703_2"        2   3       58747         0.938      0.480      0.459
"CD_46E1040"          1   2        1616         0.470      0.470      0.939
"CD_46E1040"          2   3        1616         0.939      0.470      0.470
"CD_46E1040_2"        1   2       52159         0.478      0.462      0.939
"CD_46E1040_2"        2   3       52159         0.939      0.478      0.462
"CD_65L1133"          1   2        1470         0.470      0.470      0.939
"CD_65L1133"          2   3        1470         0.939      0.470      0.470
"CD_65L1133_2"        1   2       60979         0.481      0.459      0.939
"CD_65L1133_2"        2   3       60979         0.939      0.481      0.459
"CD_22E2801"          1   2        1567         0.462      0.462      0.924
"CD_22E2801"          2   3        1567         0.924      0.462      0.462
"CD_22E2801_2"        1   2       62843         0.473      0.452      0.924
"CD_22E2801_2"        2   3       62843         0.924      0.473      0.452
"CD_22E2658"          1   2        1619         0.462      0.462      0.924
"CD_22E2658"          2   3        1619         0.924      0.462      0.462
"CD_22E2658_2"        1   2       73152         0.477      0.449      0.924
"CD_22E2658_2"        2   3       73152         0.924      0.477      0.449
"CD_22E3027"          1   2        1488         0.462      0.462      0.924
"CD_22E3027"          2   3        1488         0.924      0.462      0.462
"CD_22E3027_2"        1   2       68669         0.476      0.450      0.924
"CD_22E3027_2"        2   3       68669         0.924      0.476      0.450
"CD_22E2299"          1   2        1763         0.462      0.462      0.925
"CD_22E2299"          2   3        1763         0.925      0.462      0.462
"CD_22E2299_2"        1   2       67927         0.475      0.452      0.925
"CD_22E2299_2"        2   3       67927         0.925      0.475      0.452
"CD_19L2076"          1   2        1676         0.462      0.462      0.925
"CD_19L2076"          2   3        1676         0.925      0.462      0.462
"CD_19L2076_2"        1   2       65713         0.474      0.452      0.925
"CD_19L2076_2"        2   3       65713         0.925      0.474      0.452
"CD_22E2153"          1   2        1811         0.463      0.463      0.925
"CD_22E2153"          2   3        1811         0.925      0.463      0.463
"CD_22E2153_2"        1   2       69064         0.475      0.452      0.925
"CD_22E2153_2"        2   3       69064         0.925      0.475      0.452
"CD_35E2158"          1   2        1812         0.463      0.463      0.926
"CD_35E2158"          2   3        1812         0.926      0.463      0.463
"CD_35E2158_2"        1   2       69106         0.475      0.452      0.926
"CD_35E2158_2"        2   3       69106         0.926      0.475      0.452
"CD_36L1030"          1   2        1365         0.469      0.469      0.938
"CD_36L1030"          2   3        1365         0.938      0.469      0.469
"CD_36L1030_2"        1   2       47565         0.477      0.462      0.938
"CD_36L1030_2"        2   3       47565         0.938      0.477      0.462
"CD_17L1115"          1   2        1348         0.469      0.469      0.938
"CD_17L1115"          2   3        1348         0.938      0.469      0.469
"CD_17L1115_2"        1   2       47193         0.477      0.463      0.938
"CD_17L1115_2"        2   3       47193         0.938      0.477      0.463
"CD_91L2615"          1   2        1403         0.469      0.469      0.938
"CD_91L2615"          2   3        1403         0.938      0.469      0.469
"CD_91L2615_2"        1   2       59260         0.480      0.459      0.938
"CD_91L2615_2"        2   3       59260         0.938      0.480      0.459
"CD_91L2659"          1   2        1395         0.469      0.469      0.938
"CD_91L2659"          2   3        1395         0.938      0.469      0.469
"CD_91L2659_2"        1   2       66205         0.483      0.456      0.938
"CD_91L2659_2"        2   3       66205         0.938      0.483      0.456
"CD_91L2753"          1   2        1362         0.469      0.469      0.938
"CD_91L2753"          2   3        1362         0.938      0.469      0.469
"CD_91L2753_2"        1   2       64994         0.483      0.456      0.938
"CD_91L2753_2"        2   3       64994         0.938      0.483      0.456
"CD_61E1262"          1   2        1797         0.462      0.462      0.924
"CD_61E1262"          2   3        1797         0.924      0.462      0.462
"CD_61E1262_2"        1   2       68910         0.475      0.451      0.924
"CD_61E1262_2"        2   3       68910         0.924      0.475      0.451
"CD_61E1433"          1   2        1830         0.462      0.462      0.925
"CD_61E1433"          2   3        1830         0.925      0.462      0.462
"CD_61E1433_2"        1   2       69637         0.475      0.451      0.925
"CD_61E1433_2"        2   3       69637         0.925      0.475      0.451
"CD_61E1592"          1   2        1861         0.463      0.463      0.925
"CD_61E1592"          2   3        1861         0.925      0.463      0.463
"CD_61E1592_2"        1   2       81164         0.479      0.448      0.925
"CD_61E1592_2"        2   3       81164         0.925      0.479      0.448
"CD_92L1125"          1   2        1737         0.463      0.463      0.925
"CD_92L1125"          2   3        1737         0.925      0.463      0.463
"CD_92L1125_2"        1   2       77160         0.478      0.448      0.925
"CD_92L1125_2"        2   3       77160         0.925      0.478      0.448
"CD_55E0739"          1   2        1328         0.462      0.462      0.924
"CD_55E0739"          2   3        1328         0.924      0.462      0.462
"CD_55E0739_2"        1   2       46107         0.469      0.456      0.924
"CD_55E0739_2"        2   3       46107         0.924      0.469      0.456
"CD_34L0960"          1   2        1490         0.462      0.462      0.924
"CD_34L0960"          2   3        1490         0.924      0.462      0.462
"CD_34L0960_2"        1   2       39381         0.467      0.458      0.924
"CD_34L0960_2"        2   3       39381         0.924      0.467      0.458
"CD_55L0247"          1   2        1470         0.462      0.462      0.924
"CD_55L0247"          2   3        1470         0.924      0.462      0.462
"CD_55L0247_2"        1   2       60240         0.473      0.452      0.924
"CD_55L0247_2"        2   3       60240         0.924      0.473      0.452
"CD_51L0239"          1   2        1594         0.462      0.462      0.924
"CD_51L0239"          2   3        1594         0.924      0.462      0.462
"CD_51L0239_2"        1   2       63526         0.473      0.452      0.924
"CD_51L0239_2"        2   3       63526         0.924      0.473      0.452
"CD_94L1247"          1   2        1614         0.462      0.462      0.925
"CD_94L1247"          2   3        1614         0.925      0.462      0.462
"CD_94L1247_2"        1   2       78155         0.479      0.447      0.925
"CD_94L1247_2"        2   3       78155         0.925      0.479      0.447
"CD_94L1083"          1   2        1677         0.462      0.462      0.925
"CD_94L1083"          2   3        1677         0.925      0.462      0.462
"CD_94L1083_2"        1   2       75125         0.478      0.449      0.925
"CD_94L1083_2"        2   3       75125         0.925      0.478      0.449
"CD_84L1083"          1   2        1584         0.463      0.463      0.926
"CD_84L1083"          2   3        1584         0.926      0.463      0.463
"CD_84L1083_2"        1   2       50799         0.470      0.456      0.926
"CD_84L1083_2"        2   3       50799         0.926      0.470      0.456
"CD_36E2960"          1   2        1761         0.463      0.463      0.926
"CD_36E2960"          2   3        1761         0.926      0.463      0.463
"CD_36E2960_2"        1   2       67761         0.475      0.452      0.926
"CD_36E2960_2"        2   3       67761         0.926      0.475      0.452
"CD_40L0971"          1   2        1663         0.463      0.463      0.926
"CD_40L0971"          2   3        1663         0.926      0.463      0.463
"CD_40L0971_2"        1   2       65226         0.474      0.453      0.926
"CD_40L0971_2"        2   3       65226         0.926      0.474      0.453
"CD_61E0386"          1   2        1619         0.461      0.461      0.922
"CD_61E0386"          2   3        1619         0.922      0.461      0.461
"CD_61E0386_2"        1   2       73734         0.477      0.447      0.922
"CD_61E0386_2"        2   3       73734         0.922      0.477      0.447
"CD_61E0609"          1   2        1657         0.461      0.461      0.922
"CD_61E0609"          2   3        1657         0.922      0.461      0.461
"CD_61E0609_2"        1   2       80180         0.479      0.445      0.923
"CD_61E0609_2"        2   3       80180         0.923      0.479      0.445
"CD_88E1200"          1   2        1589         0.461      0.461      0.922
"CD_88E1200"          2   3        1589         0.922      0.461      0.461
"CD_88E1200_2"        1   2       63909         0.473      0.450      0.922
"CD_88E1200_2"        2   3       63909         0.922      0.473      0.450
"CD_30L1090"          1   2        1490         0.461      0.461      0.923
"CD_30L1090"          2   3        1490         0.923      0.461      0.461
"CD_30L1090_2"        1   2       68858         0.475      0.449      0.923
"CD_30L1090_2"        2   3       68858         0.923      0.475      0.449
"CD_50L1124"          1   2        1454         0.461      0.461      0.923
"CD_50L1124"          2   3        1454         0.923      0.461      0.461
"CD_50L1124_2"        1   2       67568         0.475      0.449      0.923
"CD_50L1124_2"        2   3       67568         0.923      0.475      0.449
"CD_32L1118"          1   2        1598         0.462      0.462      0.923
"CD_32L1118"          2   3        1598         0.923      0.462      0.462
"CD_32L1118_2"        1   2       63798         0.473      0.451      0.923
"CD_32L1118_2"        2   3       63798         0.923      0.473      0.451
"CD_23E1193"          1   2        1413         0.461      0.461      0.923
"CD_23E1193"          2   3        1413         0.923      0.461      0.461
"CD_23E1193_2"        1   2       66113         0.475      0.449      0.923
"CD_23E1193_2"        2   3       66113         0.923      0.475      0.449
"CD_23E1231"          1   2        1402         0.461      0.461      0.923
"CD_23E1231"          2   3        1402         0.923      0.461      0.461
"CD_23E1231_2"        1   2       58408         0.472      0.452      0.923
"CD_23E1231_2"        2   3       58408         0.923      0.472      0.452
"CD_52E2040"          1   2        1743         0.462      0.462      0.924
"CD_52E2040"          2   3        1743         0.924      0.462      0.462
"CD_52E2040_2"        1   2       67587         0.474      0.451      0.924
"CD_52E2040_2"        2   3       67587         0.924      0.474      0.451
"CD_26E2714"          1   2        1339         0.461      0.461      0.923
"CD_26E2714"          2   3        1339         0.923      0.461      0.461
"CD_26E2714_2"        1   2       56589         0.472      0.452      0.923
"CD_26E2714_2"        2   3       56589         0.923      0.472      0.452
"CD_61E1445"          1   2        1828         0.462      0.462      0.925
"CD_61E1445"          2   3        1828         0.925      0.462      0.462
"CD_61E1445_2"        1   2       69589         0.475      0.451      0.925
"CD_61E1445_2"        2   3       69589         0.925      0.475      0.451
"CD_35L1084"          1   2        1469         0.462      0.462      0.924
"CD_35L1084"          2   3        1469         0.924      0.462      0.462
"CD_35L1084_2"        1   2       68020         0.476      0.450      0.924
"CD_35L1084_2"        2   3       68020         0.924      0.476      0.450
"CD_51L0211"          1   2        1602         0.462      0.462      0.924
"CD_51L0211"          2   3        1602         0.924      0.462      0.462
"CD_51L0211_2"        1   2       63752         0.473      0.452      0.924
"CD_51L0211_2"        2   3       63752         0.924      0.473      0.452
"CD_94L1084"          1   2        1720         0.463      0.463      0.926
"CD_94L1084"          2   3        1720         0.926      0.463      0.463
"CD_94L1084_2"        1   2       66850         0.475      0.452      0.926
"CD_94L1084_2"        2   3       66850         0.926      0.475      0.452
"CD_55E1808"          1   2        1559         0.461      0.461      0.923
"CD_55E1808"          2   3        1559         0.923      0.461      0.461
"CD_55E1808_2"        1   2       40358         0.466      0.457      0.923
"CD_55E1808_2"        2   3       40358         0.923      0.466      0.457
"CD_61E1084"          1   2        1754         0.462      0.462      0.923
"CD_61E1084"          2   3        1754         0.923      0.462      0.462
"CD_61E1084_2"        1   2      102866         0.489      0.436      0.924
"CD_61E1084_2"        2   3      102866         0.924      0.489      0.436
"CD_93E0675"          1   2        1651         0.461      0.461      0.923
"CD_93E0675"          2   3        1651         0.923      0.461      0.461
"CD_93E0675_2"        1   2       74669         0.477      0.447      0.923
"CD_93E0675_2"        2   3       74669         0.923      0.477      0.447
"CD_93E0565"          1   2        1607         0.461      0.461      0.923
"CD_93E0565"          2   3        1607         0.923      0.461      0.461
"CD_93E0565_2"        1   2       64301         0.473      0.451      0.923
"CD_93E0565_2"        2   3       64301         0.923      0.473      0.451
"CD_98E1580"          1   2        1463         0.461      0.461      0.921
"CD_98E1580"          2   3        1463         0.921      0.461      0.461
"CD_98E1580_2"        1   2       68052         0.475      0.448      0.921
"CD_98E1580_2"        2   3       68052         0.921      0.475      0.448
"CD_98E1318"          1   2        1546         0.461      0.461      0.922
"CD_98E1318"          2   3        1546         0.922      0.461      0.461
"CD_98E1318_2"        1   2       81262         0.480      0.443      0.922
"CD_98E1318_2"        2   3       81262         0.922      0.480      0.443
"CD_36L1310"          1   2        1352         0.460      0.460      0.921
"CD_36L1310"          2   3        1352         0.921      0.460      0.460
"CD_36L1310_2"        1   2       67935         0.475      0.447      0.921
"CD_36L1310_2"        2   3       67935         0.921      0.475      0.447
"CD_93E0896"          1   2        1621         0.461      0.461      0.923
"CD_93E0896"          2   3        1621         0.923      0.461      0.461
"CD_93E0896_2"        1   2       64678         0.473      0.451      0.923
"CD_93E0896_2"        2   3       64678         0.923      0.473      0.451
"CD_55E1989"          1   2        1517         0.461      0.461      0.923
"CD_55E1989"          2   3        1517         0.923      0.461      0.461
"CD_55E1989_2"        1   2       61868         0.473      0.451      0.923
"CD_55E1989_2"        2   3       61868         0.923      0.473      0.451
"CD_83L1034"          1   2        1268         0.460      0.460      0.921
"CD_83L1034"          2   3        1268         0.921      0.460      0.460
"CD_83L1034_2"        1   2       54601         0.470      0.451      0.921
"CD_83L1034_2"        2   3       54601         0.921      0.470      0.451
"CD_36L1428"          1   2        1377         0.460      0.460      0.921
"CD_36L1428"          2   3        1377         0.921      0.460      0.460
"CD_36L1428_2"        1   2       57833         0.471      0.451      0.921
"CD_36L1428_2"        2   3       57833         0.921      0.471      0.451
"CD_06E1605"          1   2        1454         0.461      0.461      0.922
"CD_06E1605"          2   3        1454         0.922      0.461      0.461
"CD_06E1605_2"        1   2       72049         0.476      0.446      0.922
"CD_06E1605_2"        2   3       72049         0.922      0.476      0.446
"CD_36L1488"          1   2        1393         0.460      0.460      0.921
"CD_36L1488"          2   3        1393         0.921      0.460      0.460
"CD_36L1488_2"        1   2       58290         0.471      0.451      0.921
"CD_36L1488_2"        2   3       58290         0.921      0.471      0.451
"CD_50E0188"          1   2        1315         0.460      0.460      0.921
"CD_50E0188"          2   3        1315         0.921      0.460      0.460
"CD_50E0188_2"        1   2       56011         0.471      0.451      0.921
"CD_50E0188_2"        2   3       56011         0.921      0.471      0.451
"CD_87E0416"          1   2        1365         0.461      0.460      0.921
"CD_87E0416"          2   3        1365         0.921      0.461      0.460
"CD_87E0416_2"        1   2       57498         0.471      0.451      0.921
"CD_87E0416_2"        2   3       57498         0.921      0.471      0.451
"CD_98E1042"          1   2        1630         0.461      0.461      0.922
"CD_98E1042"          2   3        1630         0.922      0.461      0.461
"CD_98E1042_2"        1   2       73990         0.477      0.447      0.922
"CD_98E1042_2"        2   3       73990         0.922      0.477      0.447
"CD_32E3228"          1   2        1331         0.460      0.460      0.921
"CD_32E3228"          2   3        1331         0.921      0.460      0.460
"CD_32E3228_2"        1   2       56503         0.471      0.451      0.921
"CD_32E3228_2"        2   3       56503         0.921      0.471      0.451
"CD_78L0804"          1   2        1231         0.460      0.460      0.921
"CD_78L0804"          2   3        1231         0.921      0.460      0.460
"CD_78L0804_2"        1   2       53384         0.470      0.452      0.921
"CD_78L0804_2"        2   3       53384         0.921      0.470      0.452
"PA_D_AGF01I2"        1   2        6219         0.502      0.502      1.004
"PA_D_AGF01I2"        2   3        6219         1.004      0.502      0.502
"PA_D_AG3"            1   2        6189         0.502      0.502      1.003
"PA_D_AG3"            2   3        6189         1.003      0.502      0.502
"PA_D_AG1"            1   2        6092         0.501      0.501      1.003
"PA_D_AG1"            2   3        6092         1.003      0.501      0.501
"COMT_AGF01I2"        1   2        6244         0.502      0.502      1.004
"COMT_AGF01I2"        2   3        6244         1.004      0.502      0.502
"DMUM_SG92E2724"      1   2        6063         0.501      0.501      1.002
"DMUM_SG92E2724"      2   3        6063         1.002      0.501      0.501
"PA_D_FH94E0506"      1   2        5669         0.500      0.499      0.999
"PA_D_FH94E0506"      2   3        5669         0.999      0.500      0.499
"PA_D_F34E0487"       1   2        5639         0.499      0.499      0.999
"PA_D_F34E0487"       2   3        5639         0.999      0.499      0.499
"PA_D_SF34E0409"      1   2        5522         0.499      0.499      0.998
"PA_D_SF34E0409"      2   3        5522         0.998      0.499      0.499
"BVIRT_FH94E0506"     1   2        5666         0.500      0.499      0.999
"BVIRT_FH94E0506"     2   3        5666         0.999      0.500      0.499
"PA_D_H94E0383"       1   2        5868         0.500      0.500      1.001
"PA_D_H94E0383"       2   3        5868         1.001      0.500      0.500
"PA_D_G92E2831"       1   2        5888         0.501      0.500      1.001
"PA_D_G92E2831"       2   3        5888         1.001      0.501      0.500
"PA_E_-2691602"       1   2        6043         0.501      0.501      1.002
"PA_E_-2691602"       2   3        6043         1.002      0.501      0.501
"BVIRT_SG92E2724"     1   2        6059         0.501      0.501      1.002
"BVIRT_SG92E2724"     2   3        6059         1.002      0.501      0.501
"DMUM_SF34E0409"      1   2        5518         0.499      0.499      0.998
"DMUM_SF34E0409"      2   3        5518         0.998      0.499      0.499
"PA_E_-2523928"       1   2        5505         0.499      0.499      0.997
"PA_E_-2523928"       2   3        5505         0.997      0.499      0.499
"PA_E_-2523938"       1   2        5387         0.498      0.498      0.996
"PA_E_-2523938"       2   3        5387         0.996      0.498      0.498
"PA_E_-2523946"       1   2        5287         0.498      0.498      0.995
"PA_E_-2523946"       2   3        5287         0.995      0.498      0.498
"PA_E_-2523948"       1   2        5269         0.498      0.498      0.995
"PA_E_-2523948"       2   3        5269         0.995      0.498      0.498
"PA_E_-2523962"       1   2        5198         0.497      0.497      0.994
"PA_E_-2523962"       2   3        5198         0.994      0.497      0.497
"PA_E_-2523964"       1   2        5184         0.497      0.497      0.994
"PA_E_-2523964"       2   3        5184         0.994      0.497      0.497
"PA_E_-2523970"       1   2        5115         0.497      0.497      0.994
"PA_E_-2523970"       2   3        5115         0.994      0.497      0.497
"PA_E_-2523974"       1   2        5057         0.496      0.496      0.993
"PA_E_-2523974"       2   3        5057         0.993      0.496      0.496
"PA_E_-2524106"       1   2        5037         0.496      0.496      0.993
"PA_E_-2524106"       2   3        5037         0.993      0.496      0.496
"PA_D_F35E2570"       1   2        4847         0.495      0.495      0.990
"PA_D_F35E2570"       2   3        4847         0.990      0.495      0.495
"PA_D_F53E2704"       1   2        4765         0.495      0.495      0.989
"PA_D_F53E2704"       2   3        4765         0.989      0.495      0.495
"PA_E_-11528486"      1   2        4580         0.494      0.493      0.987
"PA_E_-11528486"      2   3        4580         0.987      0.494      0.493
"PA_D_F35E3265"       1   2        4396         0.492      0.492      0.984
"PA_D_F35E3265"       2   3        4396         0.984      0.492      0.492
"PA_E_-3130024"       1   2        4224         0.491      0.491      0.982
"PA_E_-3130024"       2   3        4224         0.982      0.491      0.491
"PA_E_-3130025"       1   2        4205         0.491      0.491      0.981
"PA_E_-3130025"       2   3        4205         0.981      0.491      0.491
"PA_D_U91E4653"       1   2        4046         0.489      0.489      0.979
"PA_D_U91E4653"       2   3        4046         0.979      0.489      0.489
"PA_D_U91E4719"       1   2        4022         0.489      0.489      0.978
"PA_D_U91E4719"       2   3        4022         0.978      0.489      0.489
"PA_E_-3130105"       1   2        3922         0.488      0.488      0.976
"PA_E_-3130105"       2   3        3922         0.976      0.488      0.488
"PA_E_-3130118"       1   2        3768         0.486      0.486      0.973
"PA_E_-3130118"       2   3        3768         0.973      0.486      0.486
"PA_D_FU91S5343"      1   2        3607         0.485      0.485      0.969
"PA_D_FU91S5343"      2   3        3607         0.969      0.485      0.485
"BVIRT_SU91E5628"     1   2        3501         0.483      0.483      0.966
"BVIRT_SU91E5628"     2   3        3501         0.966      0.483      0.483
"BVIRT_FU91S5343"     1   2        3606         0.485      0.485      0.969
"BVIRT_FU91S5343"     2   3        3606         0.969      0.485      0.485
"PA_D_FF34E0585"      1   2        5413         0.500      0.499      0.999
"PA_D_FF34E0585"      2   3        5413         0.999      0.500      0.499
"DMUM_FH94E0506"      1   2        5660         0.500      0.499      0.999
"DMUM_FH94E0506"      2   3        5660         0.999      0.500      0.499
"BVIRT_FF34E0585"     1   2        5410         0.500      0.499      0.999
"BVIRT_FF34E0585"     2   3        5410         0.999      0.500      0.499
"PA_EL_1196718"       1   2        5305         0.500      0.499      0.999
"PA_EL_1196718"       2   3        5305         0.999      0.500      0.499
"PA_D_U91E5215"       1   2        3211         0.483      0.483      0.965
"PA_D_U91E5215"       2   3        3211         0.965      0.483      0.483
"PA_D_FU91E5131"      1   2        3155         0.483      0.483      0.965
"PA_D_FU91E5131"      2   3        3155         0.965      0.483      0.483
"PA_E_-1563608"       1   2        3267         0.483      0.483      0.966
"PA_E_-1563608"       2   3        3267         0.966      0.483      0.483
"DMUM_FU91E5131"      1   2        3154         0.483      0.483      0.965
"DMUM_FU91E5131"      2   3        3154         0.965      0.483      0.483
"PA_E_-1563614"       1   2        3350         0.483      0.483      0.966
"PA_E_-1563614"       2   3        3350         0.966      0.483      0.483
"DMUM_SU91E5061"      1   2        3103         0.483      0.483      0.965
"DMUM_SU91E5061"      2   3        3103         0.965      0.483      0.483
"PA_D_FJ42E1040"      1   2        3409         0.483      0.483      0.966
"PA_D_FJ42E1040"      2   3        3409         0.966      0.483      0.483
"DMUM_FJ42E1040"      1   2        3302         0.483      0.483      0.966
"DMUM_FJ42E1040"      2   3        3302         0.966      0.483      0.483
"PA_D_D_SU91E5547"    1   2        3472         0.483      0.483      0.966
"PA_D_D_SU91E5547"    2   3        3472         0.966      0.483      0.483
"PA_D_SU91E5547"      1   2        3486         0.483      0.483      0.966
"PA_D_SU91E5547"      2   3        3486         0.966      0.483      0.483
"PA_D_U91E5614"       1   2        3446         0.483      0.483      0.965
"PA_D_U91E5614"       2   3        3446         0.965      0.483      0.483
"PA_D_SU91E5628"      1   2        3500         0.483      0.483      0.966
"PA_D_SU91E5628"      2   3        3500         0.966      0.483      0.483
"DMUM_SU91E5628"      1   2        3500         0.483      0.483      0.966
"DMUM_SU91E5628"      2   3        3500         0.966      0.483      0.483
"DMUM_FK27E0971"      1   2        3485         0.483      0.483      0.966
"DMUM_FK27E0971"      2   3        3485         0.966      0.483      0.483
"PA_D_RG_U91E5671"    1   2        3414         0.482      0.482      0.964
"PA_D_RG_U91E5671"    2   3        3414         0.964      0.482      0.482
"PA_D_4U91E5732"      1   2        3408         0.482      0.482      0.964
"PA_D_4U91E5732"      2   3        3408         0.964      0.482      0.482
"BVIRT_6U91E5732"     1   2        3405         0.482      0.482      0.964
"BVIRT_6U91E5732"     2   3        3405         0.964      0.482      0.482
"BVIRT_4U91E5732"     1   2        3407         0.482      0.482      0.964
"BVIRT_4U91E5732"     2   3        3407         0.964      0.482      0.482
"BAR_1"               1   2        3414         0.482      0.482      0.964
"BAR_1"               2   3        3414         0.964      0.482      0.482
"BAR_2"               1   2        3413         0.482      0.482      0.964
"BAR_2"               2   3        3413         0.964      0.482      0.482
"PA_E_-10968873"      1   2        3587         0.485      0.485      0.969
"PA_E_-10968873"      2   3        3587         0.969      0.485      0.485
"PA_D_T80E0970"       1   2        3535         0.485      0.485      0.969
"PA_D_T80E0970"       2   3        3535         0.969      0.485      0.485
"PA_E_-10968879"      1   2        3484         0.485      0.485      0.969
"PA_E_-10968879"      2   3        3484         0.969      0.485      0.485
"DMUM_FU91S5343"      1   2        3603         0.485      0.485      0.969
"DMUM_FU91S5343"      2   3        3603         0.969      0.485      0.485
"DMUM_FF34E0585"      1   2        5405         0.500      0.499      0.999
"DMUM_FF34E0585"      2   3        5405         0.999      0.500      0.499
"BVIRT_FU91E5131"     1   2        3152         0.483      0.483      0.965
"BVIRT_FU91E5131"     2   3        3152         0.965      0.483      0.483
"CUMT_BCU91E5131"     1   2        3151         0.483      0.483      0.965
"CUMT_BCU91E5131"     2   3        3151         0.965      0.483      0.483
"DMUM_4U91E5732"      1   2        3405         0.482      0.482      0.964
"DMUM_4U91E5732"      2   3        3405         0.964      0.482      0.482
"BVIRT_SU91E5732"     1   2        3404         0.482      0.482      0.964
"BVIRT_SU91E5732"     2   3        3404         0.964      0.482      0.482
"PA_D_FU91E4939"      1   2        3038         0.483      0.482      0.965
"PA_D_FU91E4939"      2   3        3038         0.965      0.483      0.482
"BVIRT_FU91E4939"     1   2        3035         0.483      0.482      0.965
"BVIRT_FU91E4939"     2   3        3035         0.965      0.483      0.482
"PA_E_-1554294"       1   2        2991         0.482      0.482      0.965
"PA_E_-1554294"       2   3        2991         0.965      0.482      0.482
"PA_D_FU91E4961"      1   2        3052         0.483      0.483      0.965
"PA_D_FU91E4961"      2   3        3052         0.965      0.483      0.483
"PA_E_-1554287"       1   2        2931         0.482      0.482      0.965
"PA_E_-1554287"       2   3        2931         0.965      0.482      0.482
"PA_D_FU91E5016"      1   2        3073         0.483      0.483      0.965
"PA_D_FU91E5016"      2   3        3073         0.965      0.483      0.483
"PA_D_FU91E4765"      1   2        2913         0.482      0.482      0.965
"PA_D_FU91E4765"      2   3        2913         0.965      0.482      0.482
"DMUM_FU91E5016"      1   2        3071         0.483      0.483      0.965
"DMUM_FU91E5016"      2   3        3071         0.965      0.483      0.483
"BVIRT_SU91E5061"     1   2        3101         0.483      0.483      0.965
"BVIRT_SU91E5061"     2   3        3101         0.965      0.483      0.483
"BVIRT_FU91E4765"     1   2        2912         0.482      0.482      0.965
"BVIRT_FU91E4765"     2   3        2912         0.965      0.482      0.482
"PA_D_FU91E4687"      1   2        2880         0.482      0.482      0.965
"PA_D_FU91E4687"      2   3        2880         0.965      0.482      0.482
"DMUM_FH94S2125"      1   2        2867         0.482      0.482      0.965
"DMUM_FH94S2125"      2   3        2867         0.965      0.482      0.482
"BVIRT_FK27E0971"     1   2        3483         0.483      0.483      0.966
"BVIRT_FK27E0971"     2   3        3483         0.966      0.483      0.483
"PA_EL_1227709"       1   2        3033         0.483      0.483      0.966
"PA_EL_1227709"       2   3        3033         0.966      0.483      0.483
"BVIRT_FJ42E1040"     1   2        3300         0.483      0.483      0.966
"BVIRT_FJ42E1040"     2   3        3300         0.966      0.483      0.483
"DMUM_SU91E5732"      1   2        3403         0.482      0.482      0.964
"DMUM_SU91E5732"      2   3        3403         0.964      0.482      0.482
"BVIRT_5U91E5732"     1   2        3402         0.482      0.482      0.964
"BVIRT_5U91E5732"     2   3        3402         0.964      0.482      0.482
"PA_D_A88L2085"       1   2        2873         0.482      0.482      0.965
"PA_D_A88L2085"       2   3        2873         0.965      0.482      0.482
"DMUM_FU91E4687"      1   2        2878         0.482      0.482      0.965
"DMUM_FU91E4687"      2   3        2878         0.965      0.482      0.482
"DMUM_FU91E4961"      1   2        3050         0.483      0.483      0.965
"DMUM_FU91E4961"      2   3        3050         0.965      0.483      0.483
"DMUM_FU91E4765"      1   2        2910         0.482      0.482      0.965
"DMUM_FU91E4765"      2   3        2910         0.965      0.482      0.482
"DMUM_FU91E4939"      1   2        3033         0.483      0.482      0.965
"DMUM_FU91E4939"      2   3        3033         0.965      0.483      0.482
"PA_D_G71L1023"       1   2        3064         0.483      0.483      0.965
"PA_D_G71L1023"       2   3        3064         0.965      0.483      0.483
"BVIRT_FG71L1039"     1   2        3045         0.483      0.483      0.965
"BVIRT_FG71L1039"     2   3        3045         0.965      0.483      0.483
"BVIRT_FU91E5016"     1   2        3069         0.483      0.483      0.965
"BVIRT_FU91E5016"     2   3        3069         0.965      0.483      0.483
"PA_D_FY41L1000"      1   2        2789         0.482      0.482      0.965
"PA_D_FY41L1000"      2   3        2789         0.965      0.482      0.482
"PA_D_O53E0737"       1   2        2779         0.482      0.482      0.965
"PA_D_O53E0737"       2   3        2779         0.965      0.482      0.482
"BVIRT_FH94S2125"     1   2        2865         0.482      0.482      0.965
"BVIRT_FH94S2125"     2   3        2865         0.965      0.482      0.482
"PA_D_O53E0661"       1   2        2705         0.482      0.482      0.965
"PA_D_O53E0661"       2   3        2705         0.965      0.482      0.482
"BVIRT_FY41L1000"     1   2        2666         0.482      0.482      0.965
"BVIRT_FY41L1000"     2   3        2666         0.965      0.482      0.482
"PA_D_F90E1070"       1   2        3226         0.480      0.480      0.960
"PA_D_F90E1070"       2   3        3226         0.960      0.480      0.480
"PA_D_FT21E2000"      1   2        3203         0.480      0.480      0.959
"PA_D_FT21E2000"      2   3        3203         0.959      0.480      0.480
"BVIRT_SF90E1336"     1   2        3103         0.478      0.478      0.957
"BVIRT_SF90E1336"     2   3        3103         0.957      0.478      0.478
"DMUM_FT21E2000"      1   2        3141         0.480      0.480      0.959
"DMUM_FT21E2000"      2   3        3141         0.959      0.480      0.480
"PA_D_FF90E1021"      1   2        3249         0.480      0.480      0.960
"PA_D_FF90E1021"      2   3        3249         0.960      0.480      0.480
"BVIRT_FF90E1021"     1   2        3248         0.480      0.480      0.960
"BVIRT_FF90E1021"     2   3        3248         0.960      0.480      0.480
"PA_D_F90E0912"       1   2        3303         0.481      0.481      0.962
"PA_D_F90E0912"       2   3        3303         0.962      0.481      0.481
"PA_D_FF94E0021"      1   2        3313         0.481      0.481      0.962
"PA_D_FF94E0021"      2   3        3313         0.962      0.481      0.481
"PA_D_F90E0804"       1   2        3356         0.482      0.481      0.963
"PA_D_F90E0804"       2   3        3356         0.963      0.482      0.481
"PA_D_U91E5743"       1   2        3386         0.482      0.482      0.964
"PA_D_U91E5743"       2   3        3386         0.964      0.482      0.482
"PA_D_5U91E5732"      1   2        3400         0.482      0.482      0.964
"PA_D_5U91E5732"      2   3        3400         0.964      0.482      0.482
"PA_D_F52E3309"       1   2        3381         0.482      0.482      0.964
"PA_D_F52E3309"       2   3        3381         0.964      0.482      0.482
"DMUM_6U91E5732"      1   2        3397         0.482      0.482      0.964
"DMUM_6U91E5732"      2   3        3397         0.964      0.482      0.482
"DMUM_5U91E5732"      1   2        3401         0.482      0.482      0.964
"DMUM_5U91E5732"      2   3        3401         0.964      0.482      0.482
"DMUM_SF52E3309"      1   2        3357         0.482      0.482      0.964
"DMUM_SF52E3309"      2   3        3357         0.964      0.482      0.482
"DMUM_FG71L1039"      1   2        3043         0.483      0.483      0.965
"DMUM_FG71L1039"      2   3        3043         0.965      0.483      0.483
"DMUM_FY41L1000"      1   2        2665         0.482      0.482      0.965
"DMUM_FY41L1000"      2   3        2665         0.965      0.482      0.482
"PA_D_SF52E3280"      1   2        3324         0.482      0.482      0.964
"PA_D_SF52E3280"      2   3        3324         0.964      0.482      0.482
"DMUM_SF52E3280"      1   2        3321         0.482      0.482      0.964
"DMUM_SF52E3280"      2   3        3321         0.964      0.482      0.482
"BVIRT_SF52E3309"     1   2        3355         0.482      0.482      0.964
"BVIRT_SF52E3309"     2   3        3355         0.964      0.482      0.482
"DMUM_6F52E3280"      1   2        3321         0.482      0.482      0.964
"DMUM_6F52E3280"      2   3        3321         0.964      0.482      0.482
"PA_D_FF97E0022"      1   2        3033         0.477      0.477      0.955
"PA_D_FF97E0022"      2   3        3033         0.955      0.477      0.477
"DMUM_FF97E0022"      1   2        3002         0.477      0.477      0.955
"DMUM_FF97E0022"      2   3        3002         0.955      0.477      0.477
"DMUM_SF90E1636"      1   2        2979         0.477      0.477      0.953
"DMUM_SF90E1636"      2   3        2979         0.953      0.477      0.477
"DMUM_SF90E1336"      1   2        3102         0.478      0.478      0.957
"DMUM_SF90E1336"      2   3        3102         0.957      0.478      0.478
"BVIRT_FT21E2000"     1   2        3139         0.480      0.480      0.959
"BVIRT_FT21E2000"     2   3        3139         0.959      0.480      0.480
"PA_EL_1227798"       1   2        2853         0.480      0.480      0.959
"PA_EL_1227798"       2   3        2853         0.959      0.480      0.480
"DMUM_FF90E1021"      1   2        3245         0.480      0.480      0.960
"DMUM_FF90E1021"      2   3        3245         0.960      0.480      0.480
"PA_D_FF90E1843"      1   2        2898         0.475      0.475      0.951
"PA_D_FF90E1843"      2   3        2898         0.951      0.475      0.475
"DMUM_FF90E1843"      1   2        2897         0.475      0.475      0.951
"DMUM_FF90E1843"      2   3        2897         0.951      0.475      0.475
"BVIRT_SF90E1636"     1   2        2978         0.477      0.477      0.953
"BVIRT_SF90E1636"     2   3        2978         0.953      0.477      0.477
"DMUM_SF90E1890"      1   2        2883         0.475      0.475      0.950
"DMUM_SF90E1890"      2   3        2883         0.950      0.475      0.475
"BVIRT_FF97E0022"     1   2        3000         0.477      0.477      0.955
"BVIRT_FF97E0022"     2   3        3000         0.955      0.477      0.477
"PA_D_F97E0376"       1   2        2625         0.477      0.477      0.954
"PA_D_F97E0376"       2   3        2625         0.954      0.477      0.477
"PA_D_FN18E0003"      1   2        2590         0.477      0.477      0.954
"PA_D_FN18E0003"      2   3        2590         0.954      0.477      0.477
"DMUM_FN18E0003"      1   2        2589         0.477      0.477      0.954
"DMUM_FN18E0003"      2   3        2589         0.954      0.477      0.477
"PA_D_W30E1001"       1   2        2486         0.477      0.477      0.954
"PA_D_W30E1001"       2   3        2486         0.954      0.477      0.477
"PA_D_W29E1196"       1   2        2464         0.477      0.477      0.954
"PA_D_W29E1196"       2   3        2464         0.954      0.477      0.477
"PA_D_TW30E1070"      1   2        2407         0.477      0.477      0.954
"PA_D_TW30E1070"      2   3        2407         0.954      0.477      0.477
"BVIRT_FK30E1753"     1   2        2187         0.477      0.477      0.954
"BVIRT_FK30E1753"     2   3        2187         0.954      0.477      0.477
"PA_D_SF90E1910"      1   2        2874         0.475      0.475      0.950
"PA_D_SF90E1910"      2   3        2874         0.950      0.475      0.475
"PA_E_-2474992"       1   2        2861         0.475      0.475      0.950
"PA_E_-2474992"       2   3        2861         0.950      0.475      0.475
"BVIRT_SF90E1890"     1   2        2882         0.475      0.475      0.950
"BVIRT_SF90E1890"     2   3        2882         0.950      0.475      0.475
"PA_D_RF90E2085"      1   2        2812         0.474      0.474      0.948
"PA_D_RF90E2085"      2   3        2812         0.948      0.474      0.474
"BVIRT_RF90E2085"     1   2        2811         0.474      0.474      0.948
"BVIRT_RF90E2085"     2   3        2811         0.948      0.474      0.474
"PA_E_-558710"        1   2        2642         0.475      0.475      0.951
"PA_E_-558710"        2   3        2642         0.951      0.475      0.475
"PA_E_-558716"        1   2        2605         0.475      0.475      0.951
"PA_E_-558716"        2   3        2605         0.951      0.475      0.475
"PA_E_-558708"        1   2        2677         0.475      0.475      0.951
"PA_E_-558708"        2   3        2677         0.951      0.475      0.475
"PA_E_-558718"        1   2        2573         0.475      0.475      0.951
"PA_E_-558718"        2   3        2573         0.951      0.475      0.475
"PA_E_-558706"        1   2        2718         0.475      0.475      0.951
"PA_E_-558706"        2   3        2718         0.951      0.475      0.475
"PA_E_-558704"        1   2        2745         0.475      0.475      0.951
"PA_E_-558704"        2   3        2745         0.951      0.475      0.475
"PA_E_-558696"        1   2        2782         0.475      0.475      0.951
"PA_E_-558696"        2   3        2782         0.951      0.475      0.475
"PA_D_N28E0001A"      1   2        2882         0.475      0.475      0.951
"PA_D_N28E0001A"      2   3        2882         0.951      0.475      0.475
"BVIRT_FF90E1843"     1   2        2895         0.475      0.475      0.951
"BVIRT_FF90E1843"     2   3        2895         0.951      0.475      0.475
"BVIRT_FN18E0003"     1   2        2588         0.477      0.477      0.954
"BVIRT_FN18E0003"     2   3        2588         0.954      0.477      0.477
"PA_E_-3093927"       1   2        2585         0.477      0.477      0.954
"PA_E_-3093927"       2   3        2585         0.954      0.477      0.477
"DMUM_FK30E1753"      1   2        2186         0.477      0.477      0.954
"DMUM_FK30E1753"      2   3        2186         0.954      0.477      0.477
"PA_D_6F90E2085"      1   2        2808         0.474      0.474      0.948
"PA_D_6F90E2085"      2   3        2808         0.948      0.474      0.474
"DMUM_6F90E2085"      1   2        2807         0.474      0.474      0.948
"DMUM_6F90E2085"      2   3        2807         0.948      0.474      0.474
"BVIRT_SF90E2130"     1   2        2802         0.474      0.474      0.948
"BVIRT_SF90E2130"     2   3        2802         0.948      0.474      0.474
"DMUM_RF90E2085"      1   2        2810         0.474      0.474      0.948
"DMUM_RF90E2085"      2   3        2810         0.948      0.474      0.474
"BVIRT_D_RF90E2085"   1   2        2810         0.474      0.474      0.948
"BVIRT_D_RF90E2085"   2   3        2810         0.948      0.474      0.474
"BVIRT_6F90E2085"     1   2        2809         0.474      0.474      0.948
"BVIRT_6F90E2085"     2   3        2809         0.948      0.474      0.474
"PA_D_SF90E2165"      1   2        2795         0.474      0.474      0.948
"PA_D_SF90E2165"      2   3        2795         0.948      0.474      0.474
"DMUM_SF90E2130"      1   2        2801         0.474      0.474      0.948
"DMUM_SF90E2130"      2   3        2801         0.948      0.474      0.474
"DMUM_SF90E2165"      1   2        2792         0.474      0.474      0.948
"DMUM_SF90E2165"      2   3        2792         0.948      0.474      0.474
"PA_D_FI02E4712"      1   2        2666         0.473      0.473      0.945
"PA_D_FI02E4712"      2   3        2666         0.945      0.473      0.473
"DMUM_FI02E4712"      1   2        2665         0.473      0.473      0.945
"DMUM_FI02E4712"      2   3        2665         0.945      0.473      0.473
"PA_D_RG_I02E4519"    1   2        2599         0.472      0.472      0.944
"PA_D_RG_I02E4519"    2   3        2599         0.944      0.472      0.472
"PA_D_4I02E4429"      1   2        2567         0.472      0.471      0.943
"PA_D_4I02E4429"      2   3        2567         0.943      0.472      0.471
"BVIRT_6I02E4429"     1   2        2566         0.472      0.471      0.943
"BVIRT_6I02E4429"     2   3        2566         0.943      0.472      0.471
"BVIRT_4I02E4429"     1   2        2566         0.472      0.471      0.943
"BVIRT_4I02E4429"     2   3        2566         0.943      0.472      0.471
"BAR_3"               1   2        2598         0.472      0.472      0.944
"BAR_3"               2   3        2598         0.944      0.472      0.472
"BAR_4"               1   2        2598         0.472      0.472      0.944
"BAR_4"               2   3        2598         0.944      0.472      0.472
"BVIRT_SF90E2165"     1   2        2791         0.474      0.474      0.948
"BVIRT_SF90E2165"     2   3        2791         0.948      0.474      0.474
"PA_E_-2475035"       1   2        2774         0.474      0.474      0.947
"PA_E_-2475035"       2   3        2774         0.947      0.474      0.474
"PA_E_-2475039"       1   2        2737         0.474      0.474      0.947
"PA_E_-2475039"       2   3        2737         0.947      0.474      0.474
"PA_E_-2475041"       1   2        2716         0.474      0.474      0.947
"PA_E_-2475041"       2   3        2716         0.947      0.474      0.474
"PA_E_-2475043"       1   2        2697         0.473      0.473      0.947
"PA_E_-2475043"       2   3        2697         0.947      0.473      0.473
"PA_D_F90E2345"       1   2        2684         0.473      0.473      0.947
"PA_D_F90E2345"       2   3        2684         0.947      0.473      0.473
"PA_E_-2475047"       1   2        2674         0.473      0.473      0.947
"PA_E_-2475047"       2   3        2674         0.947      0.473      0.473
"PA_E_-2475049"       1   2        2660         0.473      0.473      0.947
"PA_E_-2475049"       2   3        2660         0.947      0.473      0.473
"DMUM_SF90E2418"      1   2        2652         0.473      0.473      0.947
"DMUM_SF90E2418"      2   3        2652         0.947      0.473      0.473
"DMUM_4I02E4429"      1   2        2565         0.472      0.471      0.943
"DMUM_4I02E4429"      2   3        2565         0.943      0.472      0.471
"BVIRT_RI02E4429"     1   2        2564         0.471      0.471      0.943
"BVIRT_RI02E4429"     2   3        2564         0.943      0.471      0.471
"BVIRT_FI02E4712"     1   2        2663         0.473      0.473      0.945
"BVIRT_FI02E4712"     2   3        2663         0.945      0.473      0.473
"PA_D_T71E0826"       1   2        2626         0.473      0.473      0.945
"PA_D_T71E0826"       2   3        2626         0.945      0.473      0.473
"PA_E_-3234290"       1   2        2526         0.473      0.473      0.946
"PA_E_-3234290"       2   3        2526         0.946      0.473      0.473
"PA_E_-3234289"       1   2        2499         0.473      0.473      0.945
"PA_E_-3234289"       2   3        2499         0.945      0.473      0.473
"PA_D_TF90E2616"      1   2        2568         0.473      0.473      0.946
"PA_D_TF90E2616"      2   3        2568         0.946      0.473      0.473
"PA_E_-3234286"       1   2        2465         0.472      0.472      0.945
"PA_E_-3234286"       2   3        2465         0.945      0.472      0.472
"BVIRT_SF90E2418"     1   2        2650         0.473      0.473      0.947
"BVIRT_SF90E2418"     2   3        2650         0.947      0.473      0.473
"PA_D_TF90E3019"      1   2        2431         0.472      0.472      0.945
"PA_D_TF90E3019"      2   3        2431         0.945      0.472      0.472
"PA_E_-3227863"       1   2        2409         0.472      0.472      0.944
"PA_E_-3227863"       2   3        2409         0.944      0.472      0.472
"PA_E_-3218561"       1   2        2293         0.472      0.472      0.943
"PA_E_-3218561"       2   3        2293         0.943      0.472      0.472
"PA_EL_2847564"       1   2        2265         0.472      0.471      0.943
"PA_EL_2847564"       2   3        2265         0.943      0.472      0.471
"PA_D_381"            1   2        2241         0.471      0.471      0.943
"PA_D_381"            2   3        2241         0.943      0.471      0.471
"PA_D_F90E3582"       1   2        2216         0.471      0.471      0.942
"PA_D_F90E3582"       2   3        2216         0.942      0.471      0.471
"BVIRT_SF90E3628"     1   2        2203         0.471      0.471      0.942
"BVIRT_SF90E3628"     2   3        2203         0.942      0.471      0.471
"DMUM_RI02E4429"      1   2        2563         0.471      0.471      0.943
"DMUM_RI02E4429"      2   3        2563         0.943      0.471      0.471
"DMUM_5I02E4429"      1   2        2563         0.471      0.471      0.943
"DMUM_5I02E4429"      2   3        2563         0.943      0.471      0.471
"DMUM_SF90E3628"      1   2        2202         0.471      0.471      0.942
"DMUM_SF90E3628"      2   3        2202         0.942      0.471      0.471
"PA_D_FF90E3763"      1   2        2159         0.471      0.471      0.942
"PA_D_FF90E3763"      2   3        2159         0.942      0.471      0.471
"PA_D_SJ32E1001"      1   2        2149         0.471      0.471      0.942
"PA_D_SJ32E1001"      2   3        2149         0.942      0.471      0.471
"DMUM_SJ32E1001"      1   2        2145         0.471      0.471      0.942
"DMUM_SJ32E1001"      2   3        2145         0.942      0.471      0.471
"PA_D_SF90E3942"      1   2        2110         0.471      0.471      0.941
"PA_D_SF90E3942"      2   3        2110         0.941      0.471      0.471
"BVIRT_SF90E3942"     1   2        2110         0.471      0.471      0.941
"BVIRT_SF90E3942"     2   3        2110         0.941      0.471      0.471
"PA_D_FF90E4120"      1   2        2062         0.471      0.470      0.941
"PA_D_FF90E4120"      2   3        2062         0.941      0.471      0.470
"DMUM_SF90E4254"      1   2        2024         0.470      0.470      0.941
"DMUM_SF90E4254"      2   3        2024         0.941      0.470      0.470
"DMUM_FF90E4120"      1   2        2061         0.471      0.470      0.941
"DMUM_FF90E4120"      2   3        2061         0.941      0.471      0.470
"PA_D_5I02E4429"      1   2        2561         0.471      0.471      0.943
"PA_D_5I02E4429"      2   3        2561         0.943      0.471      0.471
"DMUM_6I02E4429"      1   2        2560         0.471      0.471      0.943
"DMUM_6I02E4429"      2   3        2560         0.943      0.471      0.471
"BVIRT_SI02E4385"     1   2        2547         0.471      0.471      0.943
"BVIRT_SI02E4385"     2   3        2547         0.943      0.471      0.471
"BVIRT_5I02E4429"     1   2        2562         0.471      0.471      0.943
"BVIRT_5I02E4429"     2   3        2562         0.943      0.471      0.471
"DMUM_FF90E3763"      1   2        2158         0.471      0.471      0.942
"DMUM_FF90E3763"      2   3        2158         0.942      0.471      0.471
"CUMT_BCF90E3763"     1   2        2157         0.471      0.471      0.942
"CUMT_BCF90E3763"     2   3        2157         0.942      0.471      0.471
"DMUM_SF90E3942"      1   2        2109         0.471      0.471      0.941
"DMUM_SF90E3942"      2   3        2109         0.941      0.471      0.471
"BVIRT_SF90E4254"     1   2        2023         0.470      0.470      0.941
"BVIRT_SF90E4254"     2   3        2023         0.941      0.470      0.470
"PA_D_FF90E4362"      1   2        1998         0.470      0.470      0.941
"PA_D_FF90E4362"      2   3        1998         0.941      0.470      0.470
"BVIRT_FF90E4362"     1   2        1997         0.470      0.470      0.941
"BVIRT_FF90E4362"     2   3        1997         0.941      0.470      0.470
"PA_D_F90E4435"       1   2        1976         0.470      0.470      0.940
"PA_D_F90E4435"       2   3        1976         0.940      0.470      0.470
"PA_D_FF90E4431"      1   2        1965         0.470      0.470      0.940
"PA_D_FF90E4431"      2   3        1965         0.940      0.470      0.470
"PA_D_F90E4460"       1   2        1958         0.470      0.470      0.940
"PA_D_F90E4460"       2   3        1958         0.940      0.470      0.470
"DMUM_FF90E4431"      1   2        1965         0.470      0.470      0.940
"DMUM_FF90E4431"      2   3        1965         0.940      0.470      0.470
"BVIRT_SF90E4501"     1   2        1948         0.470      0.470      0.940
"BVIRT_SF90E4501"     2   3        1948         0.940      0.470      0.470
"BVIRT_SJ32E1001"     1   2        2144         0.471      0.471      0.942
"BVIRT_SJ32E1001"     2   3        2144         0.942      0.471      0.471
"BVIRT_D_RJ32E1022"   1   2        2131         0.471      0.471      0.941
"BVIRT_D_RJ32E1022"   2   3        2131         0.941      0.471      0.471
"BVIRT_FF90E4120"     1   2        2060         0.471      0.470      0.941
"BVIRT_FF90E4120"     2   3        2060         0.941      0.471      0.470
"BVIRT_SI02E3446"     1   2        2274         0.468      0.468      0.936
"BVIRT_SI02E3446"     2   3        2274         0.936      0.468      0.468
"PA_D_FI02E3585"      1   2        2308         0.468      0.468      0.937
"PA_D_FI02E3585"      2   3        2308         0.937      0.468      0.468
"DMUM_FI02E3585"      1   2        2307         0.468      0.468      0.937
"DMUM_FI02E3585"      2   3        2307         0.937      0.468      0.468
"PA_D_FI83E1122"      1   2        2314         0.469      0.469      0.937
"PA_D_FI83E1122"      2   3        2314         0.937      0.469      0.469
"PA_D_I83E1000"       1   2        2305         0.469      0.469      0.937
"PA_D_I83E1000"       2   3        2305         0.937      0.469      0.469
"PA_D_I02E3620"       1   2        2318         0.469      0.469      0.937
"PA_D_I02E3620"       2   3        2318         0.937      0.469      0.469
"DMUM_FI83E1122"      1   2        2208         0.469      0.469      0.937
"DMUM_FI83E1122"      2   3        2208         0.937      0.469      0.469
"PA_D_I02E3647"       1   2        2327         0.469      0.469      0.937
"PA_D_I02E3647"       2   3        2327         0.937      0.469      0.469
"PA_D_FI02E3681"      1   2        2336         0.469      0.469      0.938
"PA_D_FI02E3681"      2   3        2336         0.938      0.469      0.469
"DMUM_FI02E3681"      1   2        2335         0.469      0.469      0.938
"DMUM_FI02E3681"      2   3        2335         0.938      0.469      0.469
"PA_D_I02E3821"       1   2        2378         0.469      0.469      0.939
"PA_D_I02E3821"       2   3        2378         0.939      0.469      0.469
"PA_D_FI02E3869"      1   2        2389         0.469      0.469      0.939
"PA_D_FI02E3869"      2   3        2389         0.939      0.469      0.469
"DMUM_FI02E3869"      1   2        2388         0.469      0.469      0.939
"DMUM_FI02E3869"      2   3        2388         0.939      0.469      0.469
"PA_D_I02E4099"       1   2        2454         0.470      0.470      0.940
"PA_D_I02E4099"       2   3        2454         0.940      0.470      0.470
"PA_D_FI02E4204"      1   2        2487         0.471      0.471      0.941
"PA_D_FI02E4204"      2   3        2487         0.941      0.471      0.471
"DMUM_FI02E4204"      1   2        2486         0.471      0.471      0.941
"DMUM_FI02E4204"      2   3        2486         0.941      0.471      0.471
"PA_D_FI02E4262"      1   2        2506         0.471      0.471      0.942
"PA_D_FI02E4262"      2   3        2506         0.942      0.471      0.471
"BVIRT_FI02E4262"     1   2        2505         0.471      0.471      0.942
"BVIRT_FI02E4262"     2   3        2505         0.942      0.471      0.471
"DMUM_SI02E4385"      1   2        2546         0.471      0.471      0.943
"DMUM_SI02E4385"      2   3        2546         0.943      0.471      0.471
"DMUM_SF90E4501"      1   2        1947         0.470      0.470      0.940
"DMUM_SF90E4501"      2   3        1947         0.940      0.470      0.470
"DMUM_SF90E4563"      1   2        1932         0.470      0.470      0.940
"DMUM_SF90E4563"      2   3        1932         0.940      0.470      0.470
"PA_E_-1052955"       1   2        1831         0.470      0.470      0.941
"PA_E_-1052955"       2   3        1831         0.941      0.470      0.470
"PA_E_-1052957"       1   2        1820         0.470      0.470      0.940
"PA_E_-1052957"       2   3        1820         0.940      0.470      0.470
"PA_E_-1052953"       1   2        1834         0.470      0.470      0.941
"PA_E_-1052953"       2   3        1834         0.941      0.470      0.470
"PA_E_-1052959"       1   2        1799         0.470      0.470      0.940
"PA_E_-1052959"       2   3        1799         0.940      0.470      0.470
"PA_E_-1052951"       1   2        1852         0.470      0.470      0.941
"PA_E_-1052951"       2   3        1852         0.941      0.470      0.470
"PA_E_-1052961"       1   2        1781         0.470      0.470      0.940
"PA_E_-1052961"       2   3        1781         0.940      0.470      0.470
"PA_E_-1052963"       1   2        1768         0.470      0.470      0.940
"PA_E_-1052963"       2   3        1768         0.940      0.470      0.470
"PA_D_3243"           1   2        1993         0.470      0.470      0.941
"PA_D_3243"           2   3        1993         0.941      0.470      0.470
"PA_E_-1052965"       1   2        1752         0.470      0.470      0.940
"PA_E_-1052965"       2   3        1752         0.940      0.470      0.470
"DMUM_FF90E4362"      1   2        1996         0.470      0.470      0.941
"DMUM_FF90E4362"      2   3        1996         0.941      0.470      0.470
"PA_E_-1052967"       1   2        1740         0.470      0.470      0.940
"PA_E_-1052967"       2   3        1740         0.940      0.470      0.470
"PA_E_-1052969"       1   2        1738         0.470      0.470      0.940
"PA_E_-1052969"       2   3        1738         0.940      0.470      0.470
"PA_E_-1052971"       1   2        1710         0.470      0.470      0.940
"PA_E_-1052971"       2   3        1710         0.940      0.470      0.470
"PA_E_-1052973"       1   2        1668         0.470      0.470      0.940
"PA_E_-1052973"       2   3        1668         0.940      0.470      0.470
"PA_E_-1052975"       1   2        1641         0.470      0.470      0.940
"PA_E_-1052975"       2   3        1641         0.940      0.470      0.470
"BVIRT_FZ04L1127"     1   2        1616         0.470      0.470      0.940
"BVIRT_FZ04L1127"     2   3        1616         0.940      0.470      0.470
"BVIRT_FF90E4431"     1   2        1964         0.470      0.470      0.940
"BVIRT_FF90E4431"     2   3        1964         0.940      0.470      0.470
"PA_D_RJ32E1022"      1   2        2130         0.471      0.471      0.941
"PA_D_RJ32E1022"      2   3        2130         0.941      0.471      0.471
"DMUM_RJ32E1022"      1   2        2128         0.471      0.471      0.941
"DMUM_RJ32E1022"      2   3        2128         0.941      0.471      0.471
"DMUM_6J32E1022"      1   2        2129         0.471      0.471      0.941
"DMUM_6J32E1022"      2   3        2129         0.941      0.471      0.471
"DMUM_FI02E4262"      1   2        2504         0.471      0.471      0.942
"DMUM_FI02E4262"      2   3        2504         0.942      0.471      0.471
"BVIRT_FI02E3585"     1   2        2306         0.468      0.468      0.937
"BVIRT_FI02E3585"     2   3        2306         0.937      0.468      0.468
"DMUM_SI02E3446"      1   2        2273         0.468      0.468      0.936
"DMUM_SI02E3446"      2   3        2273         0.936      0.468      0.468
"PA_D_FI02E3422"      1   2        2264         0.468      0.468      0.936
"PA_D_FI02E3422"      2   3        2264         0.936      0.468      0.468
"BVIRT_FI02E3422"     1   2        2263         0.468      0.468      0.936
"BVIRT_FI02E3422"     2   3        2263         0.936      0.468      0.468
"PA_D_FI02E3347"      1   2        2245         0.468      0.468      0.935
"PA_D_FI02E3347"      2   3        2245         0.935      0.468      0.468
"BVIRT_FI02E3347"     1   2        2244         0.468      0.468      0.935
"BVIRT_FI02E3347"     2   3        2244         0.935      0.468      0.468
"PA_E_-1554060"       1   2        2236         0.468      0.468      0.935
"PA_E_-1554060"       2   3        2236         0.935      0.468      0.468
"BVIRT_SI02E3152"     1   2        2196         0.467      0.467      0.934
"BVIRT_SI02E3152"     2   3        2196         0.934      0.467      0.467
"BVIRT_FI83E1122"     1   2        2207         0.469      0.469      0.937
"BVIRT_FI83E1122"     2   3        2207         0.937      0.469      0.469
"BVIRT_FI02E3681"     1   2        2334         0.469      0.469      0.938
"BVIRT_FI02E3681"     2   3        2334         0.938      0.469      0.469
"PA_D_O32L1000"       1   2        2319         0.469      0.469      0.938
"PA_D_O32L1000"       2   3        2319         0.938      0.469      0.469
"PA_D_O32L1175"       1   2        2191         0.469      0.469      0.938
"PA_D_O32L1175"       2   3        2191         0.938      0.469      0.469
"PA_D_TO87L1201"      1   2        2189         0.469      0.469      0.938
"PA_D_TO87L1201"      2   3        2189         0.938      0.469      0.469
"PA_D_O87L1115"       1   2        2108         0.469      0.469      0.938
"PA_D_O87L1115"       2   3        2108         0.938      0.469      0.469
"PA_EL_1249483"       1   2        2023         0.469      0.469      0.938
"PA_EL_1249483"       2   3        2023         0.938      0.469      0.469
"BVIRT_FI02E3869"     1   2        2387         0.469      0.469      0.939
"BVIRT_FI02E3869"     2   3        2387         0.939      0.469      0.469
"BVIRT_FI02E4204"     1   2        2485         0.471      0.471      0.941
"BVIRT_FI02E4204"     2   3        2485         0.941      0.471      0.471
"PA_D_F90E4876"       1   2        1867         0.470      0.470      0.940
"PA_D_F90E4876"       2   3        1867         0.940      0.470      0.470
"PA_D_F90E4922"       1   2        1857         0.470      0.470      0.940
"PA_D_F90E4922"       2   3        1857         0.940      0.470      0.470
"PA_D_F90E4963"       1   2        1847         0.470      0.470      0.940
"PA_D_F90E4963"       2   3        1847         0.940      0.470      0.470
"PA_D_F90E4668"       1   2        1906         0.470      0.470      0.940
"PA_D_F90E4668"       2   3        1906         0.940      0.470      0.470
"PA_D_F90E5007"       1   2        1837         0.470      0.470      0.940
"PA_D_F90E5007"       2   3        1837         0.940      0.470      0.470
"PA_E_-11038766"      1   2        1921         0.470      0.470      0.940
"PA_E_-11038766"      2   3        1921         0.940      0.470      0.470
"PA_D_RG_F90E5009"    1   2        1836         0.470      0.470      0.940
"PA_D_RG_F90E5009"    2   3        1836         0.940      0.470      0.470
"BVIRT_SF90E4563"     1   2        1931         0.470      0.470      0.940
"BVIRT_SF90E4563"     2   3        1931         0.940      0.470      0.470
"PA_D_FF90E5031"      1   2        1831         0.470      0.470      0.940
"PA_D_FF90E5031"      2   3        1831         0.940      0.470      0.470
"BVIRT_FF90E5031"     1   2        1831         0.470      0.470      0.940
"BVIRT_FF90E5031"     2   3        1831         0.940      0.470      0.470
"PA_D_FF90E5064"      1   2        1824         0.470      0.470      0.940
"PA_D_FF90E5064"      2   3        1824         0.940      0.470      0.470
"PA_D_D_TS57E0980"    1   2        1810         0.470      0.470      0.940
"PA_D_D_TS57E0980"    2   3        1810         0.940      0.470      0.470
"DMUM_FF90E5064"      1   2        1824         0.470      0.470      0.940
"DMUM_FF90E5064"      2   3        1824         0.940      0.470      0.470
"DMUM_FZ04L1127"      1   2        1616         0.470      0.470      0.940
"DMUM_FZ04L1127"      2   3        1616         0.940      0.470      0.470
"PA_D_J32E1388"       1   2        1948         0.470      0.470      0.940
"PA_D_J32E1388"       2   3        1948         0.940      0.470      0.470
"PA_D_2812"           1   2        1931         0.470      0.470      0.940
"PA_D_2812"           2   3        1931         0.940      0.470      0.470
"PA_D_2813"           1   2        1918         0.470      0.470      0.940
"PA_D_2813"           2   3        1918         0.940      0.470      0.470
"PA_M_M_FJ32E1485"    1   2        2017         0.470      0.470      0.941
"PA_M_M_FJ32E1485"    2   3        2017         0.941      0.470      0.470
"PA_M_FJ32E1485"      1   2        1907         0.470      0.470      0.940
"PA_M_FJ32E1485"      2   3        1907         0.940      0.470      0.470
"PA_D_FJ32E1485"      1   2        1901         0.470      0.470      0.940
"PA_D_FJ32E1485"      2   3        1901         0.940      0.470      0.470
"PA_D_6J32E1022"      1   2        2124         0.471      0.471      0.941
"PA_D_6J32E1022"      2   3        2124         0.941      0.471      0.471
"BVIRT_6J32E1022"     1   2        2123         0.471      0.471      0.941
"BVIRT_6J32E1022"     2   3        2123         0.941      0.471      0.471
"BVIRT_RJ32E1022"     1   2        2127         0.471      0.471      0.941
"BVIRT_RJ32E1022"     2   3        2127         0.941      0.471      0.471
"BVIRT_SJ32E1767"     1   2        1789         0.470      0.470      0.940
"BVIRT_SJ32E1767"     2   3        1789         0.940      0.470      0.470
"PA_D_FF64E0005"      1   2        2009         0.465      0.465      0.929
"PA_D_FF64E0005"      2   3        2009         0.929      0.465      0.465
"DMUM_FF64E0005"      1   2        1999         0.465      0.465      0.929
"DMUM_FF64E0005"      2   3        1999         0.929      0.465      0.465
"PA_D_10489"          1   2        2019         0.465      0.465      0.929
"PA_D_10489"          2   3        2019         0.929      0.465      0.465
"PA_D_FF61E2081"      1   2        1958         0.464      0.464      0.928
"PA_D_FF61E2081"      2   3        1958         0.928      0.464      0.464
"PA_D_TN93E0066"      1   2        2050         0.465      0.465      0.930
"PA_D_TN93E0066"      2   3        2050         0.930      0.465      0.465
"DMUM_SF61E2020"      1   2        1947         0.464      0.464      0.927
"DMUM_SF61E2020"      2   3        1947         0.927      0.464      0.464
"DMUM_FF61E2081"      1   2        1957         0.464      0.464      0.928
"DMUM_FF61E2081"      2   3        1957         0.928      0.464      0.464
"PA_D_FF61E2782"      1   2        2108         0.466      0.466      0.932
"PA_D_FF61E2782"      2   3        2108         0.932      0.466      0.466
"DMUM_FF61E2782"      1   2        2107         0.466      0.466      0.932
"DMUM_FF61E2782"      2   3        2107         0.932      0.466      0.466
"PA_D_FF61E2828"      1   2        2119         0.466      0.466      0.932
"PA_D_FF61E2828"      2   3        2119         0.932      0.466      0.466
"BVIRT_FF61E2828"     1   2        2118         0.466      0.466      0.932
"BVIRT_FF61E2828"     2   3        2118         0.932      0.466      0.466
"PA_D_FF61E2958"      1   2        2149         0.466      0.466      0.933
"PA_D_FF61E2958"      2   3        2149         0.933      0.466      0.466
"BVIRT_FF61E2958"     1   2        2149         0.466      0.466      0.933
"BVIRT_FF61E2958"     2   3        2149         0.933      0.466      0.466
"DMUM_SI02E3152"      1   2        2196         0.467      0.467      0.934
"DMUM_SI02E3152"      2   3        2196         0.934      0.467      0.467
"DMUM_FI02E3347"      1   2        2243         0.468      0.468      0.935
"DMUM_FI02E3347"      2   3        2243         0.935      0.468      0.468
"PA_D_T50E1001"       1   2        2255         0.468      0.468      0.936
"PA_D_T50E1001"       2   3        2255         0.936      0.468      0.468
"DMUM_FI02E3422"      1   2        2262         0.468      0.468      0.936
"DMUM_FI02E3422"      2   3        2262         0.936      0.468      0.468
"PA_D_FF99E0310"      1   2        1718         0.469      0.469      0.939
"PA_D_FF99E0310"      2   3        1718         0.939      0.469      0.469
"PA_D_F99E0316"       1   2        1712         0.469      0.469      0.939
"PA_D_F99E0316"       2   3        1712         0.939      0.469      0.469
"BVIRT_FF99E0310"     1   2        1717         0.469      0.469      0.939
"BVIRT_FF99E0310"     2   3        1717         0.939      0.469      0.469
"PA_D_FF99E0295"      1   2        1724         0.469      0.469      0.939
"PA_D_FF99E0295"      2   3        1724         0.939      0.469      0.469
"PA_D_3291A"          1   2        1695         0.469      0.469      0.939
"PA_D_3291A"          2   3        1695         0.939      0.469      0.469
"BVIRT_FF99E0295"     1   2        1723         0.469      0.469      0.939
"BVIRT_FF99E0295"     2   3        1723         0.939      0.469      0.469
"PA_D_FF99E0272"      1   2        1728         0.469      0.469      0.939
"PA_D_FF99E0272"      2   3        1728         0.939      0.469      0.469
"BVIRT_FF99E0272"     1   2        1727         0.469      0.469      0.939
"BVIRT_FF99E0272"     2   3        1727         0.939      0.469      0.469
"PA_D_F99E0090"       1   2        1791         0.470      0.470      0.939
"PA_D_F99E0090"       2   3        1791         0.939      0.470      0.470
"DMUM_FF90E5031"      1   2        1830         0.470      0.470      0.940
"DMUM_FF90E5031"      2   3        1830         0.940      0.470      0.470
"BVIRT_FF90E5064"     1   2        1823         0.470      0.470      0.940
"BVIRT_FF90E5064"     2   3        1823         0.940      0.470      0.470
"DMUM_FJ32E1485"      1   2        1900         0.470      0.470      0.940
"DMUM_FJ32E1485"      2   3        1900         0.940      0.470      0.470
"PA_D_FJ32E2030"      1   2        1684         0.470      0.470      0.939
"PA_D_FJ32E2030"      2   3        1684         0.939      0.470      0.470
"DMUM_FJ32E2030"      1   2        1684         0.470      0.470      0.939
"DMUM_FJ32E2030"      2   3        1684         0.939      0.470      0.470
"BVIRT_FJ32E2110"     1   2        1653         0.470      0.470      0.939
"BVIRT_FJ32E2110"     2   3        1653         0.939      0.470      0.470
"PA_D_J32E1952"       1   2        1718         0.470      0.470      0.939
"PA_D_J32E1952"       2   3        1718         0.939      0.470      0.470
"PA_D_SJ33E1010"      1   2        1732         0.470      0.470      0.939
"PA_D_SJ33E1010"      2   3        1732         0.939      0.470      0.470
"DMUM_SJ32E1767"      1   2        1788         0.470      0.470      0.940
"DMUM_SJ32E1767"      2   3        1788         0.940      0.470      0.470
"DMUM_SJ33E1010"      1   2        1727         0.470      0.470      0.939
"DMUM_SJ33E1010"      2   3        1727         0.939      0.470      0.470
"DMUM_SF61E1751"      1   2        1895         0.463      0.463      0.926
"DMUM_SF61E1751"      2   3        1895         0.926      0.463      0.463
"PA_D_D_TA80L2099"    1   2        1918         0.463      0.463      0.927
"PA_D_D_TA80L2099"    2   3        1918         0.927      0.463      0.463
"BVIRT_SF61E2020"     1   2        1947         0.464      0.464      0.927
"BVIRT_SF61E2020"     2   3        1947         0.927      0.464      0.464
"PA_D_10477"          1   2        1906         0.463      0.463      0.927
"PA_D_10477"          2   3        1906         0.927      0.463      0.463
"PA_EL_1249348"       1   2        1849         0.463      0.463      0.927
"PA_EL_1249348"       2   3        1849         0.927      0.463      0.463
"PA_D_J64E1384"       1   2        1938         0.464      0.464      0.928
"PA_D_J64E1384"       2   3        1938         0.928      0.464      0.464
"BVIRT_FF61E2081"     1   2        1956         0.464      0.464      0.928
"BVIRT_FF61E2081"     2   3        1956         0.928      0.464      0.464
"PA_D_F92E1258"       1   2        1954         0.466      0.466      0.932
"PA_D_F92E1258"       2   3        1954         0.932      0.466      0.466
"PA_D_FF24E1155"      1   2        1969         0.466      0.466      0.932
"PA_D_FF24E1155"      2   3        1969         0.932      0.466      0.466
"PA_D_TF92E1343"      1   2        1913         0.466      0.466      0.932
"PA_D_TF92E1343"      2   3        1913         0.932      0.466      0.466
"PA_D_F92E1003"       1   2        2101         0.466      0.466      0.932
"PA_D_F92E1003"       2   3        2101         0.932      0.466      0.466
"PA_D_F24E1000"       1   2        1963         0.466      0.466      0.932
"PA_D_F24E1000"       2   3        1963         0.932      0.466      0.466
"PA_D_F92E1530"       1   2        1813         0.466      0.466      0.932
"PA_D_F92E1530"       2   3        1813         0.932      0.466      0.466
"BVIRT_FF61E2782"     1   2        2106         0.466      0.466      0.932
"BVIRT_FF61E2782"     2   3        2106         0.932      0.466      0.466
"DMUM_FF24E1155"      1   2        1876         0.466      0.466      0.932
"DMUM_FF24E1155"      2   3        1876         0.932      0.466      0.466
"PA_D_TJ89L2325"      1   2        1727         0.466      0.466      0.932
"PA_D_TJ89L2325"      2   3        1727         0.932      0.466      0.466
"PA_D_J89L1970"       1   2        1715         0.466      0.466      0.932
"PA_D_J89L1970"       2   3        1715         0.932      0.466      0.466
"PA_D_J89L2033"       1   2        1713         0.466      0.466      0.932
"PA_D_J89L2033"       2   3        1713         0.932      0.466      0.466
"PA_D_J89L1938"       1   2        1700         0.466      0.466      0.932
"PA_D_J89L1938"       2   3        1700         0.932      0.466      0.466
"PA_D_J89L1818"       1   2        1650         0.466      0.466      0.932
"PA_D_J89L1818"       2   3        1650         0.932      0.466      0.466
"PA_EL_2376040"       1   2        1474         0.466      0.466      0.932
"PA_EL_2376040"       2   3        1474         0.932      0.466      0.466
"DMUM_FF61E2828"      1   2        2117         0.466      0.466      0.932
"DMUM_FF61E2828"      2   3        2117         0.932      0.466      0.466
"CUMT_BCF61E2828"     1   2        2117         0.466      0.466      0.932
"CUMT_BCF61E2828"     2   3        2117         0.932      0.466      0.466
"PA_D_H60E0139"       1   2        2122         0.466      0.466      0.933
"PA_D_H60E0139"       2   3        2122         0.933      0.466      0.466
"DMUM_FF61E2958"      1   2        2148         0.466      0.466      0.933
"DMUM_FF61E2958"      2   3        2148         0.933      0.466      0.466
"PA_D_TK40E1169"      1   2        1828         0.465      0.464      0.929
"PA_D_TK40E1169"      2   3        1828         0.929      0.465      0.464
"PA_D_10497"          1   2        1819         0.465      0.464      0.929
"PA_D_10497"          2   3        1819         0.929      0.465      0.464
"PA_D_F46E0539"       1   2        1730         0.464      0.464      0.929
"PA_D_F46E0539"       2   3        1730         0.929      0.464      0.464
"BVIRT_FF64E0005"     1   2        1998         0.465      0.465      0.929
"BVIRT_FF64E0005"     2   3        1998         0.929      0.465      0.465
"DMUM_FF99E0272"      1   2        1727         0.469      0.469      0.939
"DMUM_FF99E0272"      2   3        1727         0.939      0.469      0.469
"DMUM_FF99E0295"      1   2        1722         0.469      0.469      0.939
"DMUM_FF99E0295"      2   3        1722         0.939      0.469      0.469
"DMUM_FF99E0310"      1   2        1717         0.469      0.469      0.939
"DMUM_FF99E0310"      2   3        1717         0.939      0.469      0.469
"BVIRT_FJ32E2030"     1   2        1683         0.470      0.470      0.939
"BVIRT_FJ32E2030"     2   3        1683         0.939      0.470      0.470
"PA_D_D_TS46E1040"    1   2        1632         0.470      0.470      0.939
"PA_D_D_TS46E1040"    2   3        1632         0.939      0.470      0.470
"PA_D_SJ33E1533"      1   2        1553         0.469      0.469      0.939
"PA_D_SJ33E1533"      2   3        1553         0.939      0.469      0.469
"PA_D_FJ33E1545"      1   2        1546         0.469      0.469      0.939
"PA_D_FJ33E1545"      2   3        1546         0.939      0.469      0.469
"BVIRT_SJ33E1533"     1   2        1553         0.469      0.469      0.939
"BVIRT_SJ33E1533"     2   3        1553         0.939      0.469      0.469
"BVIRT_SJ33E1010"     1   2        1726         0.470      0.470      0.939
"BVIRT_SJ33E1010"     2   3        1726         0.939      0.470      0.470
"BVIRT_FJ33E1280"     1   2        1632         0.470      0.470      0.939
"BVIRT_FJ33E1280"     2   3        1632         0.939      0.470      0.470
"BVIRT_FJ33E1599"     1   2        1519         0.469      0.469      0.939
"BVIRT_FJ33E1599"     2   3        1519         0.939      0.469      0.469
"BVIRT_FJ33E1545"     1   2        1546         0.469      0.469      0.939
"BVIRT_FJ33E1545"     2   3        1546         0.939      0.469      0.469
"PA_EL_1227887"       1   2        1497         0.470      0.470      0.939
"PA_EL_1227887"       2   3        1497         0.939      0.470      0.470
"PA_D_K96E1000"       1   2        1585         0.470      0.470      0.939
"PA_D_K96E1000"       2   3        1585         0.939      0.470      0.470
"PA_D_FT17L0685"      1   2        1590         0.470      0.470      0.939
"PA_D_FT17L0685"      2   3        1590         0.939      0.470      0.470
"PA_E_-10922699"      1   2        1554         0.470      0.470      0.939
"PA_E_-10922699"      2   3        1554         0.939      0.470      0.470
"PA_D_K96E0986"       1   2        1588         0.470      0.470      0.939
"PA_D_K96E0986"       2   3        1588         0.939      0.470      0.470
"DMUM_FJ32E2110"      1   2        1652         0.470      0.470      0.939
"DMUM_FJ32E2110"      2   3        1652         0.939      0.470      0.470
"BVIRT_FT17L0685"     1   2        1546         0.470      0.470      0.939
"BVIRT_FT17L0685"     2   3        1546         0.939      0.470      0.470
"PA_D_FF61E1708"      1   2        1886         0.463      0.463      0.926
"PA_D_FF61E1708"      2   3        1886         0.926      0.463      0.463
"DMUM_FF61E1708"      1   2        1885         0.463      0.463      0.926
"DMUM_FF61E1708"      2   3        1885         0.926      0.463      0.463
"PA_D_FU22E2000"      1   2        1882         0.463      0.463      0.926
"PA_D_FU22E2000"      2   3        1882         0.926      0.463      0.463
"PA_D_10472"          1   2        1891         0.463      0.463      0.926
"PA_D_10472"          2   3        1891         0.926      0.463      0.463
"PA_0A-FU22E2000"     1   2        1879         0.463      0.463      0.926
"PA_0A-FU22E2000"     2   3        1879         0.926      0.463      0.463
"DMUM_SF61E1652"      1   2        1875         0.463      0.463      0.926
"DMUM_SF61E1652"      2   3        1875         0.926      0.463      0.463
"BVIRT_SF61E1751"     1   2        1895         0.463      0.463      0.926
"BVIRT_SF61E1751"     2   3        1895         0.926      0.463      0.463
"BVIRT_FU22E2000"     1   2        1879         0.463      0.463      0.926
"BVIRT_FU22E2000"     2   3        1879         0.926      0.463      0.463
"BVIRT_FF24E1155"     1   2        1875         0.466      0.466      0.932
"BVIRT_FF24E1155"     2   3        1875         0.932      0.466      0.466
"DMUM_FJ33E1545"      1   2        1546         0.469      0.469      0.939
"DMUM_FJ33E1545"      2   3        1546         0.939      0.469      0.469
"PA_D_J33E1635"       1   2        1499         0.469      0.469      0.939
"PA_D_J33E1635"       2   3        1499         0.939      0.469      0.469
"DMUM_FJ33E1599"      1   2        1519         0.469      0.469      0.939
"DMUM_FJ33E1599"      2   3        1519         0.939      0.469      0.469
"DMUM_SJ33E1533"      1   2        1552         0.469      0.469      0.939
"DMUM_SJ33E1533"      2   3        1552         0.939      0.469      0.469
"PA_D_2854"           1   2        1551         0.469      0.469      0.939
"PA_D_2854"           2   3        1551         0.939      0.469      0.469
"PA_M_TI91L2332"      1   2        1505         0.469      0.469      0.939
"PA_M_TI91L2332"      2   3        1505         0.939      0.469      0.469
"PA_D_FI91L2509"      1   2        1418         0.469      0.469      0.938
"PA_D_FI91L2509"      2   3        1418         0.938      0.469      0.469
"DMUM_FN36L0928"      1   2        1408         0.469      0.469      0.938
"DMUM_FN36L0928"      2   3        1408         0.938      0.469      0.469
"BVIRT_FI91L2509"     1   2        1417         0.469      0.469      0.938
"BVIRT_FI91L2509"     2   3        1417         0.938      0.469      0.469
"PA_D_FI91L2615"      1   2        1409         0.469      0.469      0.938
"PA_D_FI91L2615"      2   3        1409         0.938      0.469      0.469
"BVIRT_FI91L2615"     1   2        1409         0.469      0.469      0.938
"BVIRT_FI91L2615"     2   3        1409         0.938      0.469      0.469
"PA_D_FI91L2659"      1   2        1397         0.469      0.469      0.938
"PA_D_FI91L2659"      2   3        1397         0.938      0.469      0.469
"BVIRT_FI91L2659"     1   2        1397         0.469      0.469      0.938
"BVIRT_FI91L2659"     2   3        1397         0.938      0.469      0.469
"PA_E_-10733772"      1   2        1372         0.469      0.469      0.938
"PA_E_-10733772"      2   3        1372         0.938      0.469      0.469
"DMUM_SI91L2802"      1   2        1360         0.469      0.469      0.938
"DMUM_SI91L2802"      2   3        1360         0.938      0.469      0.469
"BVIRT_FI91L2753"     1   2        1371         0.469      0.469      0.938
"BVIRT_FI91L2753"     2   3        1371         0.938      0.469      0.469
"PA_EL_1227899"       1   2        1600         0.470      0.470      0.939
"PA_EL_1227899"       2   3        1600         0.939      0.470      0.470
"DMUM_FJ33E1280"      1   2        1631         0.470      0.470      0.939
"DMUM_FJ33E1280"      2   3        1631         0.939      0.470      0.470
"DMUM_FT17L0685"      1   2        1545         0.470      0.470      0.939
"DMUM_FT17L0685"      2   3        1545         0.939      0.470      0.470
"PA_E_-10922708"      1   2        1514         0.470      0.470      0.939
"PA_E_-10922708"      2   3        1514         0.939      0.470      0.470
"PA_E_-10922729"      1   2        1511         0.470      0.470      0.939
"PA_E_-10922729"      2   3        1511         0.939      0.470      0.470
"BVIRT_SF61E1652"     1   2        1875         0.463      0.463      0.925
"BVIRT_SF61E1652"     2   3        1875         0.925      0.463      0.463
"PA_D_SF61E1614"      1   2        1867         0.463      0.463      0.925
"PA_D_SF61E1614"      2   3        1867         0.925      0.463      0.463
"DMUM_6F61E1614"      1   2        1866         0.463      0.463      0.925
"DMUM_6F61E1614"      2   3        1866         0.925      0.463      0.463
"BVIRT_SF61E1614"     1   2        1866         0.463      0.463      0.925
"BVIRT_SF61E1614"     2   3        1866         0.925      0.463      0.463
"PA_D_FU22E2836"      1   2        1554         0.462      0.462      0.924
"PA_D_FU22E2836"      2   3        1554         0.924      0.462      0.462
"PA_D_U22E2761"       1   2        1578         0.462      0.462      0.924
"PA_D_U22E2761"       2   3        1578         0.924      0.462      0.462
"DMUM_FU22E2836"      1   2        1553         0.462      0.462      0.924
"DMUM_FU22E2836"      2   3        1553         0.924      0.462      0.462
"PA_D_FU22E2985"      1   2        1502         0.462      0.462      0.924
"PA_D_FU22E2985"      2   3        1502         0.924      0.462      0.462
"DMUM_FU22E2985"      1   2        1502         0.462      0.462      0.924
"DMUM_FU22E2985"      2   3        1502         0.924      0.462      0.462
"PA_D_SU22E2618"      1   2        1634         0.462      0.462      0.924
"PA_D_SU22E2618"      2   3        1634         0.924      0.462      0.462
"PA_EL_1249388"       1   2        1478         0.462      0.462      0.924
"PA_EL_1249388"       2   3        1478         0.924      0.462      0.462
"PA_D_FU22E2563"      1   2        1655         0.462      0.462      0.924
"PA_D_FU22E2563"      2   3        1655         0.924      0.462      0.462
"BVIRT_SU22E2618"     1   2        1634         0.462      0.462      0.924
"BVIRT_SU22E2618"     2   3        1634         0.924      0.462      0.462
"PA_D_FM94L1000"      1   2        1720         0.462      0.462      0.925
"PA_D_FM94L1000"      2   3        1720         0.925      0.462      0.462
"DMUM_FU22E2563"      1   2        1655         0.462      0.462      0.924
"DMUM_FU22E2563"      2   3        1655         0.924      0.462      0.462
"DMUM_FM94L1000"      1   2        1715         0.462      0.462      0.925
"DMUM_FM94L1000"      2   3        1715         0.925      0.462      0.462
"PA_D_10408"          1   2        1713         0.462      0.462      0.925
"PA_D_10408"          2   3        1713         0.925      0.462      0.462
"PA_D_FU22E2223"      1   2        1796         0.463      0.463      0.925
"PA_D_FU22E2223"      2   3        1796         0.925      0.463      0.463
"PA_EL_1249372"       1   2        1668         0.462      0.462      0.925
"PA_EL_1249372"       2   3        1668         0.925      0.462      0.462
"DMUM_FU22E2223"      1   2        1796         0.463      0.463      0.925
"DMUM_FU22E2223"      2   3        1796         0.925      0.463      0.463
"PA_0B-FU22E2001"     1   2        1878         0.463      0.463      0.926
"PA_0B-FU22E2001"     2   3        1878         0.926      0.463      0.463
"DMUM_FU22E2000"      1   2        1878         0.463      0.463      0.926
"DMUM_FU22E2000"      2   3        1878         0.926      0.463      0.463
"DMUM_SU22E2000"      1   2        1878         0.463      0.463      0.926
"DMUM_SU22E2000"      2   3        1878         0.926      0.463      0.463
"BVIRT_FF61E1708"     1   2        1884         0.463      0.463      0.926
"BVIRT_FF61E1708"     2   3        1884         0.926      0.463      0.463
"PA_D_O35E2024"       1   2        1877         0.463      0.463      0.926
"PA_D_O35E2024"       2   3        1877         0.926      0.463      0.463
"PA_D_FO35E2124"      1   2        1829         0.463      0.463      0.926
"PA_D_FO35E2124"      2   3        1829         0.926      0.463      0.463
"BVIRT_FO35E2124"     1   2        1828         0.463      0.463      0.926
"BVIRT_FO35E2124"     2   3        1828         0.926      0.463      0.463
"PA_EL_1249331"       1   2        1798         0.463      0.463      0.926
"PA_EL_1249331"       2   3        1798         0.926      0.463      0.463
"DMUM_FO35E2222"      1   2        1782         0.463      0.463      0.926
"DMUM_FO35E2222"      2   3        1782         0.926      0.463      0.463
"BVIRT_FN36L0928"     1   2        1408         0.469      0.469      0.938
"BVIRT_FN36L0928"     2   3        1408         0.938      0.469      0.469
"DMUM_FI91L2509"      1   2        1417         0.469      0.469      0.938
"DMUM_FI91L2509"      2   3        1417         0.938      0.469      0.469
"DMUM_FI91L2615"      1   2        1408         0.469      0.469      0.938
"DMUM_FI91L2615"      2   3        1408         0.938      0.469      0.469
"DMUM_FI91L2659"      1   2        1396         0.469      0.469      0.938
"DMUM_FI91L2659"      2   3        1396         0.938      0.469      0.469
"DMUM_FI91L2753"      1   2        1371         0.469      0.469      0.938
"DMUM_FI91L2753"      2   3        1371         0.938      0.469      0.469
"PA_E_-10951287"      1   2        1779         0.462      0.462      0.924
"PA_E_-10951287"      2   3        1779         0.924      0.462      0.462
"DMUM_FX52E2120"      1   2        1778         0.462      0.462      0.924
"DMUM_FX52E2120"      2   3        1778         0.924      0.462      0.462
"PA_D_FX52E2120"      1   2        1781         0.462      0.462      0.924
"PA_D_FX52E2120"      2   3        1781         0.924      0.462      0.462
"BVIRT_SX52E2120"     1   2        1778         0.462      0.462      0.924
"BVIRT_SX52E2120"     2   3        1778         0.924      0.462      0.462
"BVIRT_SF61E1144"     1   2        1773         0.462      0.462      0.924
"BVIRT_SF61E1144"     2   3        1773         0.924      0.462      0.462
"PA_D_FF61E1388"      1   2        1821         0.462      0.462      0.924
"PA_D_FF61E1388"      2   3        1821         0.924      0.462      0.462
"BVIRT_FF61E1388"     1   2        1820         0.462      0.462      0.924
"BVIRT_FF61E1388"     2   3        1820         0.924      0.462      0.462
"PA_D_F61E1445"       1   2        1832         0.462      0.462      0.925
"PA_D_F61E1445"       2   3        1832         0.925      0.462      0.462
"DMUM_FF61E1445"      1   2        1832         0.462      0.462      0.925
"DMUM_FF61E1445"      2   3        1832         0.925      0.462      0.462
"PA_D_6F61E1614"      1   2        1864         0.463      0.463      0.925
"PA_D_6F61E1614"      2   3        1864         0.925      0.463      0.463
"DMUM_SF61E1614"      1   2        1865         0.463      0.463      0.925
"DMUM_SF61E1614"      2   3        1865         0.925      0.463      0.463
"BVIRT_6F61E1614"     1   2        1864         0.463      0.463      0.925
"BVIRT_6F61E1614"     2   3        1864         0.925      0.463      0.463
"BVIRT_FU22E2223"     1   2        1795         0.463      0.463      0.925
"BVIRT_FU22E2223"     2   3        1795         0.925      0.463      0.463
"PA_D_M92L1000"       1   2        1791         0.463      0.463      0.925
"PA_D_M92L1000"       2   3        1791         0.925      0.463      0.463
"BVIRT_FU22E2985"     1   2        1501         0.462      0.462      0.924
"BVIRT_FU22E2985"     2   3        1501         0.924      0.462      0.462
"PA_D_U25E0320"       1   2        1447         0.462      0.462      0.924
"PA_D_U25E0320"       2   3        1447         0.924      0.462      0.462
"PA_D_U55E0529"       1   2        1384         0.462      0.462      0.924
"PA_D_U55E0529"       2   3        1384         0.924      0.462      0.462
"PA_D_U55E0544"       1   2        1380         0.462      0.462      0.924
"PA_D_U55E0544"       2   3        1380         0.924      0.462      0.462
"PA_EL_1249412"       1   2        1318         0.462      0.462      0.924
"PA_EL_1249412"       2   3        1318         0.924      0.462      0.462
"PA_D_FI35L1084"      1   2        1504         0.462      0.462      0.924
"PA_D_FI35L1084"      2   3        1504         0.924      0.462      0.462
"PA_D_I35L1167"       1   2        1502         0.462      0.462      0.924
"PA_D_I35L1167"       2   3        1502         0.924      0.462      0.462
"BVIRT_FI35L1084"     1   2        1474         0.462      0.462      0.924
"BVIRT_FI35L1084"     2   3        1474         0.924      0.462      0.462
"PA_D_D_FI34L1084"    1   2        1519         0.462      0.462      0.924
"PA_D_D_FI34L1084"    2   3        1519         0.924      0.462      0.462
"PA_D_U75E2086"       1   2        1491         0.462      0.462      0.924
"PA_D_U75E2086"       2   3        1491         0.924      0.462      0.462
"BVIRT_FU22E2836"     1   2        1553         0.462      0.462      0.924
"BVIRT_FU22E2836"     2   3        1553         0.924      0.462      0.462
"PA_D_D55L0296"       1   2        1486         0.462      0.462      0.924
"PA_D_D55L0296"       2   3        1486         0.924      0.462      0.462
"PA_EL_1249380"       1   2        1459         0.462      0.462      0.924
"PA_EL_1249380"       2   3        1459         0.924      0.462      0.462
"PA_D_FD51L0211"      1   2        1605         0.462      0.462      0.924
"PA_D_FD51L0211"      2   3        1605         0.924      0.462      0.462
"BVIRT_FD51L0211"     1   2        1605         0.462      0.462      0.924
"BVIRT_FD51L0211"     2   3        1605         0.924      0.462      0.462
"PA_D_D51L0175"       1   2        1616         0.462      0.462      0.924
"PA_D_D51L0175"       2   3        1616         0.924      0.462      0.462
"PA_D_D51L1046"       1   2        1622         0.462      0.462      0.924
"PA_D_D51L1046"       2   3        1622         0.924      0.462      0.462
"BVIRT_FU22E2563"     1   2        1654         0.462      0.462      0.924
"BVIRT_FU22E2563"     2   3        1654         0.924      0.462      0.462
"PA_D_M94L1195"       1   2        1635         0.462      0.462      0.925
"PA_D_M94L1195"       2   3        1635         0.925      0.462      0.462
"BVIRT_FM94L1000"     1   2        1714         0.462      0.462      0.925
"BVIRT_FM94L1000"     2   3        1714         0.925      0.462      0.462
"PA_D_FO35E2319"      1   2        1738         0.463      0.463      0.926
"PA_D_FO35E2319"      2   3        1738         0.926      0.463      0.463
"BVIRT_FO35E2319"     1   2        1737         0.463      0.463      0.926
"BVIRT_FO35E2319"     2   3        1737         0.926      0.463      0.463
"PA_D_O35E2349"       1   2        1724         0.463      0.463      0.926
"PA_D_O35E2349"       2   3        1724         0.926      0.463      0.463
"PA_D_O35E2284"       1   2        1754         0.463      0.463      0.926
"PA_D_O35E2284"       2   3        1754         0.926      0.463      0.463
"PA_D_O35E2459"       1   2        1676         0.463      0.463      0.926
"PA_D_O35E2459"       2   3        1676         0.926      0.463      0.463
"PA_D_O35E2252"       1   2        1768         0.463      0.463      0.926
"PA_D_O35E2252"       2   3        1768         0.926      0.463      0.463
"PA_D_X81L1070"       1   2        1619         0.463      0.463      0.926
"PA_D_X81L1070"       2   3        1619         0.926      0.463      0.463
"BVIRT_FO35E2222"     1   2        1782         0.463      0.463      0.926
"BVIRT_FO35E2222"     2   3        1782         0.926      0.463      0.463
"PA_D_X84L1000"       1   2        1616         0.463      0.463      0.926
"PA_D_X84L1000"       2   3        1616         0.926      0.463      0.463
"PA_E_-10722889"      1   2        1681         0.463      0.463      0.926
"PA_E_-10722889"      2   3        1681         0.926      0.463      0.463
"DMUM_FO35E2124"      1   2        1828         0.463      0.463      0.926
"DMUM_FO35E2124"      2   3        1828         0.926      0.463      0.463
"PA_E_-10722891"      1   2        1674         0.463      0.463      0.926
"PA_E_-10722891"      2   3        1674         0.926      0.463      0.463
"PA_D_F61E0460"       1   2        1629         0.461      0.461      0.922
"PA_D_F61E0460"       2   3        1629         0.922      0.461      0.461
"PA_D_6740"           1   2        1622         0.461      0.461      0.922
"PA_D_6740"           2   3        1622         0.922      0.461      0.461
"PA_D_FF98E1004"      1   2        1648         0.461      0.461      0.922
"PA_D_FF98E1004"      2   3        1648         0.922      0.461      0.461
"PA_D_F88E1200"       1   2        1625         0.461      0.461      0.922
"PA_D_F88E1200"       2   3        1625         0.922      0.461      0.461
"PA_D_5F61E0294"      1   2        1600         0.461      0.461      0.922
"PA_D_5F61E0294"      2   3        1600         0.922      0.461      0.461
"DMUM_FF98E1004"      1   2        1647         0.461      0.461      0.922
"DMUM_FF98E1004"      2   3        1647         0.922      0.461      0.461
"DMUM_6F61E0294"      1   2        1600         0.461      0.461      0.922
"DMUM_6F61E0294"      2   3        1600         0.922      0.461      0.461
"DMUM_5F61E0294"      1   2        1600         0.461      0.461      0.922
"DMUM_5F61E0294"      2   3        1600         0.922      0.461      0.461
"PA_D_FF61E0676"      1   2        1681         0.461      0.461      0.923
"PA_D_FF61E0676"      2   3        1681         0.923      0.461      0.461
"DMUM_FF93E0732"      1   2        1674         0.461      0.461      0.923
"DMUM_FF93E0732"      2   3        1674         0.923      0.461      0.461
"BVIRT_FF61E0676"     1   2        1681         0.461      0.461      0.923
"BVIRT_FF61E0676"     2   3        1681         0.923      0.461      0.461
"PA_D_FF61E0708"      1   2        1693         0.461      0.461      0.923
"PA_D_FF61E0708"      2   3        1693         0.923      0.461      0.461
"BVIRT_FF61E0708"     1   2        1693         0.461      0.461      0.923
"BVIRT_FF61E0708"     2   3        1693         0.923      0.461      0.461
"PA_D_FF61E0767"      1   2        1704         0.461      0.461      0.923
"PA_D_FF61E0767"      2   3        1704         0.923      0.461      0.461
"PA_D_FF61E1084"      1   2        1763         0.462      0.462      0.923
"PA_D_FF61E1084"      2   3        1763         0.923      0.462      0.462
"DMUM_FF61E0767"      1   2        1703         0.461      0.461      0.923
"DMUM_FF61E0767"      2   3        1703         0.923      0.461      0.461
"DMUM_SF61E1144"      1   2        1772         0.462      0.462      0.924
"DMUM_SF61E1144"      2   3        1772         0.924      0.462      0.462
"DMUM_FF61E1084"      1   2        1763         0.462      0.462      0.923
"DMUM_FF61E1084"      2   3        1763         0.923      0.462      0.462
"PA_D_Q31L1061"       1   2        1530         0.461      0.461      0.923
"PA_D_Q31L1061"       2   3        1530         0.923      0.461      0.461
"PA_D_TN50L1124"      1   2        1510         0.461      0.461      0.923
"PA_D_TN50L1124"      2   3        1510         0.923      0.461      0.461
"PA_D_N50L1193"       1   2        1474         0.461      0.461      0.923
"PA_D_N50L1193"       2   3        1474         0.923      0.461      0.461
"PA_D_Q31L1000"       1   2        1551         0.462      0.461      0.923
"PA_D_Q31L1000"       2   3        1551         0.923      0.462      0.461
"PA_D_Q30L1213"       1   2        1452         0.461      0.461      0.923
"PA_D_Q30L1213"       2   3        1452         0.923      0.461      0.461
"PA_D_N74L1143"       1   2        1439         0.461      0.461      0.923
"PA_D_N74L1143"       2   3        1439         0.923      0.461      0.461
"PA_E_-10951588"      1   2        1615         0.462      0.462      0.923
"PA_E_-10951588"      2   3        1615         0.923      0.462      0.462
"PA_D_U27E2566"       1   2        1424         0.461      0.461      0.923
"PA_D_U27E2566"       2   3        1424         0.923      0.461      0.461
"PA_E_-10951587"      1   2        1622         0.462      0.462      0.923
"PA_E_-10951587"      2   3        1622         0.923      0.462      0.462
"PA_E_-10951345"      1   2        1675         0.462      0.462      0.923
"PA_E_-10951345"      2   3        1675         0.923      0.462      0.462
"PA_E_-10951344"      1   2        1678         0.462      0.462      0.923
"PA_E_-10951344"      2   3        1678         0.923      0.462      0.462
"PA_D_U231137"        1   2        1380         0.461      0.461      0.923
"PA_D_U231137"        2   3        1380         0.923      0.461      0.461
"PA_E_-10951343"      1   2        1706         0.462      0.462      0.924
"PA_E_-10951343"      2   3        1706         0.924      0.462      0.462
"DMUM_SU22E2618"      1   2        1325         0.461      0.461      0.923
"DMUM_SU22E2618"      2   3        1325         0.923      0.461      0.461
"PA_E_-556507"        1   2        1377         0.461      0.461      0.923
"PA_E_-556507"        2   3        1377         0.923      0.461      0.461
"PA_E_-10951341"      1   2        1713         0.462      0.462      0.924
"PA_E_-10951341"      2   3        1713         0.924      0.462      0.462
"PA_E_-556521"        1   2        1368         0.461      0.461      0.923
"PA_E_-556521"        2   3        1368         0.923      0.461      0.461
"PA_E_-557292"        1   2        1358         0.461      0.461      0.923
"PA_E_-557292"        2   3        1358         0.923      0.461      0.461
"PA_E_-10951288"      1   2        1777         0.462      0.462      0.924
"PA_E_-10951288"      2   3        1777         0.924      0.462      0.462
"PA_D_U26E5684"       1   2        1348         0.461      0.461      0.923
"PA_D_U26E5684"       2   3        1348         0.923      0.461      0.461
"BVIRT_FX52E2120"     1   2        1778         0.462      0.462      0.924
"BVIRT_FX52E2120"     2   3        1778         0.924      0.462      0.462
"DMUM_SX52E2120"      1   2        1777         0.462      0.462      0.924
"DMUM_SX52E2120"      2   3        1777         0.924      0.462      0.462
"BVIRT_FF61E1445"     1   2        1831         0.462      0.462      0.925
"BVIRT_FF61E1445"     2   3        1831         0.925      0.462      0.462
"DMUM_FF61E1388"      1   2        1820         0.462      0.462      0.924
"DMUM_FF61E1388"      2   3        1820         0.924      0.462      0.462
"PA_EL_3098323"       1   2        1792         0.462      0.462      0.924
"PA_EL_3098323"       2   3        1792         0.924      0.462      0.462
"DMUM_FI35L1084"      1   2        1474         0.462      0.462      0.924
"DMUM_FI35L1084"      2   3        1474         0.924      0.462      0.462
"DMUM_FD51L0211"      1   2        1604         0.462      0.462      0.924
"DMUM_FD51L0211"      2   3        1604         0.924      0.462      0.462
"DMUM_FO35E2319"      1   2        1737         0.463      0.463      0.926
"DMUM_FO35E2319"      2   3        1737         0.926      0.463      0.463
"PA_D_O94L1120"       1   2        1735         0.463      0.463      0.926
"PA_D_O94L1120"       2   3        1735         0.926      0.463      0.463
"PA_D_F93E0751"       1   2        1679         0.461      0.461      0.923
"PA_D_F93E0751"       2   3        1679         0.923      0.461      0.461
"DMUM_FF93E0896"      1   2        1624         0.461      0.461      0.923
"DMUM_FF93E0896"      2   3        1624         0.923      0.461      0.461
"DMUM_FF61E0676"      1   2        1681         0.461      0.461      0.923
"DMUM_FF61E0676"      2   3        1681         0.923      0.461      0.461
"DMUM_FF61E0708"      1   2        1692         0.461      0.461      0.923
"DMUM_FF61E0708"      2   3        1692         0.923      0.461      0.461
"CUMT_BCF61E0708"     1   2        1692         0.461      0.461      0.923
"CUMT_BCF61E0708"     2   3        1692         0.923      0.461      0.461
"BVIRT_FT55E1989"     1   2        1520         0.461      0.461      0.923
"BVIRT_FT55E1989"     2   3        1520         0.923      0.461      0.461
"PA_D_H06E1128"       1   2        1602         0.461      0.461      0.923
"PA_D_H06E1128"       2   3        1602         0.923      0.461      0.461
"PA_D_H06E1360"       1   2        1694         0.461      0.461      0.923
"PA_D_H06E1360"       2   3        1694         0.923      0.461      0.461
"BVIRT_FF61E0767"     1   2        1703         0.461      0.461      0.923
"BVIRT_FF61E0767"     2   3        1703         0.923      0.461      0.461
"BVIRT_FF61E1084"     1   2        1762         0.462      0.462      0.923
"BVIRT_FF61E1084"     2   3        1762         0.923      0.462      0.462
"PA_E_4338776"        1   2        1665         0.461      0.461      0.923
"PA_E_4338776"        2   3        1665         0.923      0.461      0.461
"BVIRT_FF93E0732"     1   2        1674         0.461      0.461      0.923
"BVIRT_FF93E0732"     2   3        1674         0.923      0.461      0.461
"PA_E_4339447"        1   2        1636         0.461      0.461      0.923
"PA_E_4339447"        2   3        1636         0.923      0.461      0.461
"PA_E_4339973"        1   2        1627         0.461      0.461      0.923
"PA_E_4339973"        2   3        1627         0.923      0.461      0.461
"PA_E_4340413"        1   2        1620         0.461      0.461      0.923
"PA_E_4340413"        2   3        1620         0.923      0.461      0.461
"PA_D_D_TE36L1310"    1   2        1452         0.461      0.461      0.921
"PA_D_D_TE36L1310"    2   3        1452         0.921      0.461      0.461
"PA_D_6759"           1   2        1444         0.461      0.461      0.921
"PA_D_6759"           2   3        1444         0.921      0.461      0.461
"PA_D_FF87E0218"      1   2        1429         0.461      0.461      0.921
"PA_D_FF87E0218"      2   3        1429         0.921      0.461      0.461
"PA_D_FF98E1264"      1   2        1563         0.461      0.461      0.922
"PA_D_FF98E1264"      2   3        1563         0.922      0.461      0.461
"PA_D_6760"           1   2        1442         0.461      0.461      0.921
"PA_D_6760"           2   3        1442         0.921      0.461      0.461
"BVIRT_FF87E0247"     1   2        1416         0.461      0.461      0.921
"BVIRT_FF87E0247"     2   3        1416         0.921      0.461      0.461
"BVIRT_FF87E0218"     1   2        1428         0.461      0.461      0.921
"BVIRT_FF87E0218"     2   3        1428         0.921      0.461      0.461
"BVIRT_FF98E1264"     1   2        1563         0.461      0.461      0.922
"BVIRT_FF98E1264"     2   3        1563         0.922      0.461      0.461
"PA_D_FF98E1042"      1   2        1639         0.461      0.461      0.922
"PA_D_FF98E1042"      2   3        1639         0.922      0.461      0.461
"PA_D_FF98E1400"      1   2        1396         0.461      0.460      0.921
"PA_D_FF98E1400"      2   3        1396         0.921      0.461      0.460
"PA_D_E36L1488"       1   2        1398         0.460      0.460      0.921
"PA_D_E36L1488"       2   3        1398         0.921      0.460      0.460
"BVIRT_FF98E1004"     1   2        1647         0.461      0.461      0.922
"BVIRT_FF98E1004"     2   3        1647         0.922      0.461      0.461
"BVIRT_FF98E1042"     1   2        1639         0.461      0.461      0.922
"BVIRT_FF98E1042"     2   3        1639         0.922      0.461      0.461
"DMUM_FF98E1400"      1   2        1396         0.461      0.460      0.921
"DMUM_FF98E1400"      2   3        1396         0.921      0.461      0.460
"BVIRT_FE36L1488"     1   2        1398         0.460      0.460      0.921
"BVIRT_FE36L1488"     2   3        1398         0.921      0.460      0.460
"PA_D_FE36L1428"      1   2        1384         0.460      0.460      0.921
"PA_D_FE36L1428"      2   3        1384         0.921      0.460      0.460
"DMUM_FE36L1428"      1   2        1383         0.460      0.460      0.921
"DMUM_FE36L1428"      2   3        1383         0.921      0.460      0.460
"PA_EL_1249297"       1   2        1341         0.460      0.460      0.921
"PA_EL_1249297"       2   3        1341         0.921      0.460      0.460
"PA_D_6788"           1   2        1283         0.460      0.460      0.921
"PA_D_6788"           2   3        1283         0.921      0.460      0.460
"PA_D_Z83L1000"       1   2        1281         0.460      0.460      0.921
"PA_D_Z83L1000"       2   3        1281         0.921      0.460      0.460
"BVIRT_FZ83L1034"     1   2        1273         0.460      0.460      0.921
"BVIRT_FZ83L1034"     2   3        1273         0.921      0.460      0.460
"BVIRT_5F61E0294"     1   2           0         0.000      0.000      0.000
"BVIRT_5F61E0294"     2   3           0         0.000      0.000      0.000
"DMUM_SF61E0294"      1   2           0         0.000      0.000      0.000
"DMUM_SF61E0294"      2   3           0         0.000      0.000      0.000
"BVIRT_FF93E0896"     1   2        1623         0.461      0.461      0.923
"BVIRT_FF93E0896"     2   3        1623         0.923      0.461      0.461
"DMUM_FT55E1989"      1   2        1519         0.461      0.461      0.923
"DMUM_FT55E1989"      2   3        1519         0.923      0.461      0.461
"DMUM_FZ83L1034"      1   2        1272         0.460      0.460      0.921
"DMUM_FZ83L1034"      2   3        1272         0.921      0.460      0.460
"BVIRT_FE36L1428"     1   2        1383         0.460      0.460      0.921
"BVIRT_FE36L1428"     2   3        1383         0.921      0.460      0.460
"PA_E_-3430005"       1   2        1469         0.461      0.461      0.922
"PA_E_-3430005"       2   3        1469         0.922      0.461      0.461
"DMUM_FF98E1264"      1   2        1562         0.461      0.461      0.922
"DMUM_FF98E1264"      2   3        1562         0.922      0.461      0.461
"BVIRT_FF98E1400"     1   2        1396         0.461      0.460      0.921
"BVIRT_FF98E1400"     2   3        1396         0.921      0.461      0.460
"BVIRT_FI32E3228"     1   2        1342         0.460      0.460      0.921
"BVIRT_FI32E3228"     2   3        1342         0.921      0.460      0.460
"DMUM_FE36L1488"      1   2        1397         0.460      0.460      0.921
"DMUM_FE36L1488"      2   3        1397         0.921      0.460      0.460
"PA_D_O22E1112"       1   2        1322         0.460      0.460      0.921
"PA_D_O22E1112"       2   3        1322         0.921      0.460      0.460
"PA_D_O22E1211"       1   2        1288         0.460      0.460      0.921
"PA_D_O22E1211"       2   3        1288         0.921      0.460      0.460
"BVIRT_FF78L0804"     1   2        1235         0.460      0.460      0.921
"BVIRT_FF78L0804"     2   3        1235         0.921      0.460      0.460
"PA_D_L50E0227"       1   2        1321         0.460      0.460      0.921
"PA_D_L50E0227"       2   3        1321         0.921      0.460      0.460
"PA_D_O22E1000"       1   2        1352         0.460      0.460      0.921
"PA_D_O22E1000"       2   3        1352         0.921      0.460      0.460
"PA_D_J20E0246"       1   2        1357         0.460      0.460      0.921
"PA_D_J20E0246"       2   3        1357         0.921      0.460      0.460
"PA_D_J20E0004"       1   2        1426         0.461      0.461      0.921
"PA_D_J20E0004"       2   3        1426         0.921      0.461      0.461
"DMUM_FF87E0218"      1   2        1428         0.461      0.461      0.921
"DMUM_FF87E0218"      2   3        1428         0.921      0.461      0.461
"DMUM_FF87E0247"      1   2        1416         0.461      0.461      0.921
"DMUM_FF87E0247"      2   3        1416         0.921      0.461      0.461
"DMUM_FF98E1042"      1   2        1638         0.461      0.461      0.922
"DMUM_FF98E1042"      2   3        1638         0.922      0.461      0.461
"DMUM_FI32E3228"      1   2        1342         0.460      0.460      0.921
"DMUM_FI32E3228"      2   3        1342         0.921      0.460      0.460
"DMUM_FF78L0804"      1   2        1234         0.460      0.460      0.921
"DMUM_FF78L0804"      2   3        1234         0.921      0.460      0.460
